
&HEAD CHID = 'BRE_Spray_D_5' TITLE='Radiation atten. test (Murrel et al. 1995)' /

 MESH IJK = 80, 40, 60 XB = -2,2,-1,1,0,3 /
&MESH IJK = 40,20,30, XB = -2,2,-1,1,0,3 /


&TIME T_END=15.,DT = 0.05 /
&SPEC ID = 'WATER VAPOR' /
&DUMP DT_PL3D = 30.0 DT_DEVC = 0.1 /

&DEVC  XYZ = 0.0, 0.0,2.24, 
 PROP_ID =  'Nozzle'
 QUANTITY = 'TIME'
 SETPOINT = 4.0 /

&PROP  ID = 'Nozzle'
 OFFSET  = 0.1
 OPERATING_PRESSURE  = 5
 K_FACTOR  = 2.5715
 PARTICLES_PER_SECOND = 10000
 PART_ID  = 'water drops'
 PARTICLE_VELOCITY = 15.8113883008419
 SPRAY_ANGLE = 0 50
 SMOKEVIEW_ID='nozzle' /


&PART  ID='water drops', 
 SPEC_ID = 'WATER VAPOR'
 DIAMETER = 321.641951203415 /

&RADI NUMBER_RADIATION_ANGLES = 1000 TIME_STEP_INCREMENT = 2 /


&DEVC XYZ = 2.0,0.00,1.50,  QUANTITY = 'GAUGE HEAT FLUX', ID = 'flux' IOR = -1 /
&DEVC XYZ = 0.0,0.00,1.20, QUANTITY = 'PDPA', PROP_ID = 'pdpa_d43' ID = 'd43' /
&DEVC XYZ = 0.0,0.00,1.20, QUANTITY = 'PDPA', PROP_ID = 'pdpa_w' ID = 'w' /

&PROP ID = 'pdpa_d43'
 QUANTITY = 'DIAMETER'
 PDPA_START = 2
 PDPA_M = 4
 PDPA_N = 3
 PDPA_RADIUS = 0.05 /

&PROP ID = 'pdpa_w'
 PDPA_START = 2
 QUANTITY = 'W-VELOCITY'
 PDPA_M = 0
 PDPA_N = 0
 PDPA_RADIUS = 0.05 /


 SLCF PBY=0.0,QUANTITY='TEMPERATURE'/
&SLCF PBY=0.0,QUANTITY='INTEGRATED INTENSITY' /
&SLCF PBY=0.0,QUANTITY='MPUV' PART_ID = 'water drops' /
 SLCF PBY=0.0,QUANTITY='ADD' PART_ID = 'water drops' /
 SLCF PBY=0.0,QUANTITY='WATER VAPOR' /

 Geometry
&VENT XB = -2.0,-2.0,-0.5,0.5,2.0,3.0, SURF_ID = 'OPEN' /
&VENT XB = -2.0,-2.0,-0.5,0.5,0.0,1.0, SURF_ID = 'OPEN'  /
&VENT XB = -2.0,-2.0,-2.0,-0.5,0.0,3.0, SURF_ID = 'OPEN'  /
&VENT XB = -2.0,-2.0, 0.5,2.0,0.0,3.0, SURF_ID = 'OPEN'  /

&VENT XB = 2.0,2.0,-0.5,0.5,2.0,3.0, SURF_ID = 'OPEN' /
&VENT XB = 2.0,2.0,-0.5,0.5,0.0,1.0, SURF_ID = 'OPEN'  /
&VENT XB = 2.0,2.0,-2.0,-0.5,0.0,3.0, SURF_ID = 'OPEN'  /
&VENT XB = 2.0,2.0, 0.5,2.0,0.0,3.0, SURF_ID = 'OPEN'  /
&VENT MB = 'YMIN', SURF_ID = 'OPEN' /
&VENT MB = 'YMAX', SURF_ID = 'OPEN' /
&VENT MB = 'ZMAX', SURF_ID = 'OPEN' /
&VENT MB = 'ZMIN', SURF_ID = 'OPEN' /

&VENT XB = -2.0,-2.0,-0.5,0.5,1.0,2.0, SURF_ID = 'HOT'  /
&SURF ID='HOT',TMP_FRONT = 900.0, COLOR = 'RED' HEAT_TRANSFER_COEFFICIENT = 0. RAMP_T = 'HOT' /
&RAMP ID = 'HOT' T = 0 F = 1. /
&RAMP ID = 'HOT' T = 4.0 F = 1. /
&RAMP ID = 'HOT' T = 4.1 F = 0. /
&RAMP ID = 'HOT' T = 9. F = 0. /
&RAMP ID = 'HOT' T = 9.1 F = 1. /

&VENT XB = 2.0,2.0,-0.5,0.5,1.0,2.0, SURF_ID = 'COOL',  /
&SURF ID='COOL',TMP_FRONT = 20.0, COLOR = 'BLUE' /

&TAIL /









