&HEAD CHID='CAROLFIRE_PT_23', TITLE='CAROLFIRE Penlight Test' / 

&MESH IJK=12,9,9, XB=-.30,0.30,-.225,0.225,-.225,0.225 / 

&TIME DT=0.2, T_END=3600.0 / 

&MISC TMPA=31. /

&SURF ID='HOT', DEFAULT=.TRUE.,TMP_FRONT=475.,COLOR='GRAY',RAMP_T='shroud' /
&RAMP ID='shroud',T=   0.,F=0. /
&RAMP ID='shroud',T=  95.,F=1. /
&RAMP ID='shroud',T=2810.,F=1. /
&RAMP ID='shroud',T=3600.,F=0.5 /

&VENT XB=-.30,-.30,-.075,0.075,-.075,0.075, SURF_ID='OPEN' /  
&VENT XB=0.30,0.30,-.075,0.075,-.075,0.075, SURF_ID='OPEN' / 

&DUMP DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MATL ID='plastic', DENSITY=2321., CONDUCTIVITY=0.2, SPECIFIC_HEAT=1.5 /
&SURF ID='Cable 10', THICKNESS=0.0075, LENGTH=0.1, MATL_ID='plastic', GEOMETRY='CYLINDRICAL' /
&PART ID='Cable Segment', SURF_ID='Cable 10', ORIENTATION=0,0,1, STATIC=.TRUE., PROP_ID='cable picture' /
&PROP ID='cable picture', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.1','D=0.015' /
&INIT ID='cable position', XYZ=0.01,0.,0., N_PARTICLES=1, PART_ID='Cable Segment' /

&DEVC XYZ=0.01,0.00,0.000, ID='Cable Temp', INIT_ID='cable position', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0015 /
&DEVC XYZ=0.00,0.00,0.225, IOR=-3, ID='Shroud Temp', QUANTITY='WALL TEMPERATURE' /

&SURF ID='Conduit'
      COLOR='SILVER'
      MATL_ID='STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.005 /
&MATL ID = 'STEEL'
      EMISSIVITY = 0.85
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY = 45.8
      DENSITY    = 7850. /

&OBST XB=-.25,0.25,-.025,0.025,-.025,-.025,SURF_ID='Conduit' /
&OBST XB=-.25,0.25,-.025,0.025,0.025,0.025,SURF_ID='Conduit' /
&OBST XB=-.25,0.25,-.025,-.025,-.025,0.025,SURF_ID='Conduit' /
&OBST XB=-.25,0.25,0.025,0.025,-.025,0.025,SURF_ID='Conduit' /

&DEVC XYZ=0.00,0.00,0.025, IOR= 3, ID='Conduit', QUANTITY='WALL TEMPERATURE' /

&TAIL /
