&HEAD CHID='CAROLFIRE_PT_31', TITLE='CAROLFIRE Penlight Test' / 

&MESH IJK=12,9,9, XB=-.30,0.30,-.225,0.225,-.225,0.225 / 

&TIME DT=0.2, T_END=1200.0 / 

&MISC TMPA=24. /

&SURF ID='HOT', DEFAULT=.TRUE.,TMP_FRONT=700.,COLOR='GRAY',RAMP_T='shroud' /
&RAMP ID='shroud',T=   0.,F=0. /
&RAMP ID='shroud',T=  20.,F=0.28 /
&RAMP ID='shroud',T= 140.,F=0.93 /
&RAMP ID='shroud',T= 220.,F=1.0 /
&RAMP ID='shroud',T= 260.,F=0.91 /
&RAMP ID='shroud',T= 380.,F=0.68 /
&RAMP ID='shroud',T= 500.,F=0.57 /
&RAMP ID='shroud',T= 620.,F=0.45 /
&RAMP ID='shroud',T= 740.,F=0.40 /
&RAMP ID='shroud',T=1100.,F=0.27 /

&VENT XB=-.30,-.30,-.075,0.075,-.075,0.075, SURF_ID='OPEN' /  
&VENT XB=0.30,0.30,-.075,0.075,-.075,0.075, SURF_ID='OPEN' / 

&DUMP DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MATL ID='plastic', DENSITY=1656., CONDUCTIVITY=0.2, SPECIFIC_HEAT=1.5 /
&SURF ID='Cable 11', THICKNESS=0.0095, LENGTH=0.1, MATL_ID='plastic', GEOMETRY='CYLINDRICAL' /
&PART ID='Cable Segment', SURF_ID='Cable 11', ORIENTATION=0,0,1, STATIC=.TRUE., PROP_ID='cable picture' /
&PROP ID='cable picture', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.1','D=0.019' /
&INIT ID='cable position', XYZ=0.01,0.,0., N_PARTICLES=1, PART_ID='Cable Segment' /

&DEVC XYZ=0.01,0.00,0.000, ID='Cable Temp', INIT_ID='cable position', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0020 /
&DEVC XYZ=0.00,0.00,0.225, IOR=-3, ID='Shroud Temp', QUANTITY='WALL TEMPERATURE' /

&TAIL /
