&HEAD CHID='Cup_C7H16_N2',TITLE='ISO cup burner 2D' /

MESH IJK=42,1,240, XB=0.0,0.042,0.0,0.001,0.15,0.390, CYLINDRICAL=.TRUE. /
&MULT ID = 'mesh array', DZ = 0.06, K_UPPER = 3 / 
&MESH IJK=42,1,60, XB=0.0,0.042,0.0,0.001,0.15,0.210, CYLINDRICAL=.TRUE.,MULT_ID='mesh array' /

&TIME T_END=33. /

&MISC DNS=.TRUE. /

&SURF ID='HEPTANE', COLOR='RED', HRRPUA=500.0 /

&SURF ID='SHEET_METAL'
      MATL_ID='STEEL'
      COLOR='GRAY'
      BACKING='EXPOSED'
      THICKNESS=0.002 /

&MATL ID='STEEL'
      CONDUCTIVITY=50.0
      SPECIFIC_HEAT=0.46
      DENSITY=7800.
      EMISSIVITY=0.9 /

&REAC FUEL='N-HEPTANE'
      SOOT_YIELD = 0.01
      AUTO_IGNITION_TEMPERATURE = 215.
      CRITICAL_FLAME_TEMPERATURE=1560./

&SPEC ID='NITROGEN AGENT', SPEC_ID='NITROGEN', MASS_FRACTION=1. /

&SURF ID   = 'INFLOW'
      MASS_FRACTION(1)=1.0, SPEC_ID(1)='NITROGEN AGENT'
      RAMP_MF(1)='AGENT'
      TAU_V=1.
      VEL  = -.1176 / 40 l/min

&RAMP ID='AGENT',T=  0.0, F=0.000 /
&RAMP ID='AGENT',T=  2.9, F=0.000 /
&RAMP ID='AGENT',T=  3.0, F=0.200 /
&RAMP ID='AGENT',T= 33.0, F=0.400 /

&OBST XB = 0.010,0.015,0.0,0.001,0.237,0.240, SURF_ID='IGNITER',DEVC_ID='Timer1' /
&SURF ID='IGNITER', TMP_FRONT=1000. /
&DEVC XYZ=0.016,0.0,0.235,ID='Timer1', QUANTITY='TIME',SETPOINT=1.0, INITIAL_STATE=.TRUE. /

&OBST XB = 0.00,0.014,0.0,0.001,0.210,0.235, SURF_IDS='HEPTANE','INERT','INERT' /  
&OBST XB = 0.014,0.016,0.0,0.001,0.210,0.235, SURF_ID='SHEET_METAL' / 
&OBST XB = 0.00,0.016,0.0,0.001,0.200,0.210, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.015,0.0,0.001,0.197,0.200, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.014,0.0,0.001,0.194,0.197, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.013,0.0,0.001,0.191,0.194, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.012,0.0,0.001,0.188,0.191, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.011,0.0,0.001,0.185,0.188, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.010,0.0,0.001,0.182,0.185, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.009,0.0,0.001,0.179,0.182, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.008,0.0,0.001,0.176,0.179, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.007,0.0,0.001,0.173,0.176, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.006,0.0,0.001,0.170,0.173, SURF_ID='SHEET_METAL' /  
&OBST XB = 0.00,0.006,0.0,0.001,0.000,0.170, SURF_ID='SHEET_METAL' /  

&VENT XB = 0.00,0.042,0.0,0.001,0.15,0.15, SURF_ID = 'INFLOW' /
&VENT XB = 0.00,0.042,0.0,0.001,0.39,0.39, SURF_ID = 'OPEN' /

&DEVC XYZ=0.016,0.000,0.235, QUANTITY='MASS FRACTION', SPEC_ID='NITROGEN AGENT', ID='Y_N2' /
&DEVC XYZ=0.016,0.000,0.235, QUANTITY='VOLUME FRACTION', SPEC_ID='NITROGEN AGENT', ID='X_N2' /
&DEVC XB =0.000,0.016,0.000,0.001,0.235,0.260, QUANTITY='HRR', ID='Flame detector' /

&SLCF PBY =0.0005, QUANTITY = 'TEMPERATURE', CELL_CENTERED=.TRUE./
&SLCF PBY =0.0005, QUANTITY = 'HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY =0.0005, QUANTITY = 'VOLUME FRACTION', SPEC_ID='NITROGEN AGENT', CELL_CENTERED=.TRUE. /

&TAIL /

