&HEAD CHID='FAA_Polymers_PEEK_90_solid_only', TITLE='PEEK at 90 kW/m2, 3.9 mm thick, solid phase only' /

&MESH IJK=3,3,4, XB=-0.015,0.015,-0.015,0.015,0.0,0.04 /

&TIME T_END=600., DT=0.01, WALL_INCREMENT=1 /
&MISC SOLID_PHASE_ONLY=.TRUE., Y_O2_INFTY=0.001 /

&REAC FUEL='PEEK GAS', C=19., H=12., O=3., SOOT_YIELD=0.02 / 

&MATL ID='PEEK'
      ABSORPTION_COEFFICIENT=1690.
      N_REACTIONS=1
      A(1) = 1.0E32
      E(1) = 5.57E5
      EMISSIVITY=0.84
      DENSITY=1300.
      SPEC_ID='PEEK GAS'
      NU_SPEC=0.38
      MATL_ID='CHAR 1'
      NU_MATL=0.62
      HEAT_OF_REACTION=350.
      HEAT_OF_COMBUSTION=16000.
      CONDUCTIVITY = 0.28
      SPECIFIC_HEAT = 2.05 /

&MATL ID='CHAR 1'
      ABSORPTION_COEFFICIENT=81000.
      N_REACTIONS=1
      A(1) = 1.0E3
      E(1) = 8.9E4
      DENSITY=810.
      SPEC_ID='PEEK GAS'
      NU_SPEC=0.12
      MATL_ID='CHAR 2'
      NU_MATL=0.88
      HEAT_OF_REACTION=0.
      HEAT_OF_COMBUSTION=27000.
      CONDUCTIVITY=0.36
      SPECIFIC_HEAT = 0.24 /

&MATL ID='CHAR 2'
      ABSORPTION_COEFFICIENT=62000.
      N_REACTIONS=1
      A(1) = 1.0E5
      E(1) = 1.47E5
      DENSITY=710.
      SPEC_ID='PEEK GAS'
      NU_SPEC=0.12
      MATL_ID='CHAR 3'
      NU_MATL=0.88
      HEAT_OF_REACTION=0.
      HEAT_OF_COMBUSTION=27000.
      CONDUCTIVITY=0.36
      SPECIFIC_HEAT = 0.27 /

&MATL ID='CHAR 3'
      ABSORPTION_COEFFICIENT=62000.
      N_REACTIONS=1
      A(1) = 1.0E3
      E(1) = 1.29E5
      DENSITY=620.
      SPEC_ID='PEEK GAS'
      NU_SPEC=1.
      HEAT_OF_REACTION=0.
      HEAT_OF_COMBUSTION=27000.
      CONDUCTIVITY=0.36
      SPECIFIC_HEAT = 0.31 /

&RAMP ID='k_char', T=  20., F=0.06 /
&RAMP ID='k_char', T= 100., F=0.07 /
&RAMP ID='k_char', T= 200., F=0.09 /
&RAMP ID='k_char', T= 300., F=0.13 /
&RAMP ID='k_char', T= 400., F=0.17 /
&RAMP ID='k_char', T= 500., F=0.23 /
&RAMP ID='k_char', T= 600., F=0.32 /
&RAMP ID='k_char', T= 700., F=0.42 /
&RAMP ID='k_char', T= 800., F=0.54 /
&RAMP ID='k_char', T= 900., F=0.70 /
&RAMP ID='k_char', T=1000., F=0.88 /
&RAMP ID='k_char', T=1100., F=1.09 /
&RAMP ID='k_char', T=1200., F=1.33 /

&MATL ID='Kaowool'
      CONDUCTIVITY = 0.08
      SPECIFIC_HEAT = 0.80
      DENSITY = 48. /

&SURF ID='SAMPLE'
      COLOR='BLACK'
      MATL_ID='PEEK','Kaowool'
      THICKNESS=0.0039,0.015
      CELL_SIZE_FACTOR=0.1
      HEAT_TRANSFER_COEFFICIENT=0.
      EXTERNAL_FLUX_RAMP='FluxRamp' 
      EXTERNAL_FLUX=90. / 
&RAMP ID='FluxRamp', T=0., F=1.00 /
&RAMP ID='FluxRamp', T=15., F=0.965 /
&RAMP ID='FluxRamp', T=67., F=0.943 /
&RAMP ID='FluxRamp', T=68., F=1.167 /
&RAMP ID='FluxRamp', T=1000., F=1.167 /

&VENT XB=-0.005,0.005,-0.005,0.005,0.0,0.00, SURF_ID='SAMPLE' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP DT_DEVC=2., SIG_FIGS=4 /

&DEVC XYZ=0.,0.,0., QUANTITY='HRRPUA', IOR=3, ID='HRRPUA' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='BURNING RATE' /

&TAIL / 

