&HEAD CHID='Fleury_3t1_300_kW', TITLE='Fleury Heat Flux Experiment' /

&MESH IJK=64,64,60, XB=-1.00,2.20,-1.00,2.20,0.00,3.00 /

&TIME T_END=30. /



&SURF ID='burner', HRRPUA=1111., TMP_FRONT=100., COLOR='RED' /
&OBST XB=-0.15, 0.15,-.45,0.45,0.00,0.30, SURF_IDS='burner','INERT','INERT' /

&REAC FUEL='PROPANE', SOOT_YIELD=0.015, RADIATIVE_FRACTION=0.32 /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC ID='f000', XB=0.45,2.10,0.0,0.0,0.3,0.3, ORIENTATION=-1,0,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', X_ID='x distance' /
&DEVC ID='f050', XB=0.45,2.10,0.0,0.0,0.8,0.8, ORIENTATION=-1,0,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /
&DEVC ID='f100', XB=0.45,2.10,0.0,0.0,1.3,1.3, ORIENTATION=-1,0,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /
&DEVC ID='f150', XB=0.45,2.10,0.0,0.0,1.8,1.8, ORIENTATION=-1,0,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /

&DEVC ID='s000', XB=0.0,0.0,0.45,2.10,0.3,0.3, ORIENTATION=0,-1,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', Y_ID='y distance' /
&DEVC ID='s050', XB=0.0,0.0,0.45,2.10,0.8,0.8, ORIENTATION=0,-1,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /
&DEVC ID='s100', XB=0.0,0.0,0.45,2.10,1.3,1.3, ORIENTATION=0,-1,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /
&DEVC ID='s150', XB=0.0,0.0,0.45,2.10,1.8,1.8, ORIENTATION=0,-1,0, POINTS=34, QUANTITY='RADIATIVE HEAT FLUX GAS', HIDE_COORDINATES=.TRUE. /

&TAIL /

