&HEAD CHID='Qs=100_RI=10', TITLE='Flame Height Test, Q*=100' /

&MESH IJK=33,33,80, XB=-11.4,11.4,-11.4,11.4,-2.85,54.2 /
&TIME T_END=134. /

&REAC FUEL='PROPANE', 
      SOOT_YIELD=0.015 /
      
&SURF ID='burner', HRRPUA=151272.5, COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-0.7,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.359,53.8434, QUANTITY='HRRPUL', POINTS=76, Z_ID='Height', ID='HRRPUL' /

&TAIL /

