&HEAD CHID='Qs=500_RI=10', TITLE='Flame Height Test, Q*=500' /

&MESH IJK=33,33,80, XB=-21.7,21.7,-21.7,21.7,-5.43,103. /
&TIME T_END=185. /

&REAC FUEL='PROPANE', 
      SOOT_YIELD=0.015 /

&SURF ID='burner', HRRPUA=756362., COLOR='RED' /  
&OBST XB=-0.5,0.5,-0.5,0.5,-1.4,0.0, SURF_IDS='burner','INERT','INERT', THICKEN=.TRUE. /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&DUMP DT_HRR=5., NFRAMES=100, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=0.0,0.0,0.0,0.0,0.6692,102.322, QUANTITY='HRRPUL', POINTS=76, Z_ID='Height', ID='HRRPUL' /

&TAIL /

