distance : 80 cm from the injection point

&HEAD CHID='LEMTA_Spray_4' TITLE='Radiation atten. test (Lechene,2010)'/
 
&MESH IJK=60 20 36 XB=0. 3. 0.5 1.5 0.0 1.8 /

&TIME T_END=30.,DT=0.05 /

&DUMP DT_DEVC=1, SIG_FIGS=4, SIG_FIGS_EXP=2 /

&RADI NUMBER_RADIATION_ANGLES=1000, RADTMP=500 /

&MISC TMPA=18, HUMIDITY=60 /

&SPEC ID='WATER VAPOR' /

&PART ID='water_drops', N_STRATA=20, SPEC_ID='WATER VAPOR',DIAMETER=150, SIGMA_D=0.4,GAMMA_D=2.875,INITIAL_TEMPERATURE =18/
 
&PROP ID='K-11', OFFSET=0.02, PART_ID='water_drops',OPERATING_PRESSURE=4., FLOW_RATE=0.32, PARTICLE_VELOCITY=24.4, SMOKEVIEW_ID='sprinkler_pendent'
SPRAY_ANGLE(1:2,1)=0,9.25, SPRAY_ANGLE(1:2,2)=0,24/
 
&DEVC XYZ=1.5 0.70 1.5, PROP_ID='K-11',ID='Spr_1',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 0.80 1.5, PROP_ID='K-11',ID='Spr_2',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 0.90 1.5, PROP_ID='K-11',ID='Spr_3',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 1.00 1.5, PROP_ID='K-11',ID='Spr_4',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 1.10 1.5, PROP_ID='K-11',ID='Spr_5',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 1.20 1.5, PROP_ID='K-11',ID='Spr_6',QUANTITY='TIME',SETPOINT=10./
&DEVC XYZ=1.5 1.30 1.5, PROP_ID='K-11',ID='Spr_7',QUANTITY='TIME',SETPOINT=10./

&VENT MB='YMIN' SURF_ID='OPEN'/
&VENT MB='YMAX' SURF_ID='OPEN'/
&VENT MB='ZMAX' SURF_ID='OPEN' /
&VENT XB=0. 0. 0. 0.85 0. 1.8 SURF_ID='OPEN'/ 
&VENT XB=0. 0. 1.15 2. 0. 1.8 SURF_ID='OPEN'/ 
&VENT XB=0. 0. 0.85 1.15 0. 0.55 SURF_ID='OPEN'/ 
&VENT XB=0. 0. 0.85 1.15 0.7 1.8 SURF_ID='OPEN'/

&VENT XB=0. 0. 0.85 1.15 0.55 0.7 SURF_ID='HOT'/ 
&SURF ID='HOT', TMP_FRONT=500, EMISSIVITY=1.0, COLOR='RED'/

&VENT XB=3. 3. 0. 0.9 0. 1.8 SURF_ID='OPEN'/
&VENT XB=3. 3. 1.1 2. 0. 1.8 SURF_ID='OPEN'/
&VENT XB=3. 3. 0.9 1.1 0. 0.6 SURF_ID='OPEN'/ 
&VENT XB=3. 3. 0.9 1.1 0.8 1.8 SURF_ID='OPEN'/

&VENT XB=3. 3. 0.9 1.1 0.6 0.8 SURF_ID='COOL'/
&SURF ID='COOL', TMP_FRONT=20.0, COLOR='BLUE'/

&DEVC XYZ=3. 1.0 0.7, QUANTITY='GAUGE HEAT FLUX', ID='flux', IOR=-1 /

&TAIL /
