&HEAD CHID= 'LLNL_23', TITLE= '1986 LLNL Enclosure Fire Test 23' /
&MESH IJK=30,20,30, XB=0,6,0,4,0,4.5 /
&TIME T_BEGIN=-400., T_END=4000. /
&MISC TMPA=28. /
&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, NFRAMES=100, DT_DEVC=400. /


&REAC FUEL='METHANE'
      FYI= 'C_1 H_4'
      SOOT_YIELD=0
      /


&SURF ID= 'BURNER'
      COLOR= 'RED'
      RAMP_Q='fire'
      HRRPUA=800. /

&RAMP ID='fire', T= -20., F=0. /
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T=  10., F=1. /

&OBST XB=2.7,3.2,1.7,2.2,0.0,0.2, SURF_IDS='BURNER','Duct','Duct' /

&MATL ID= 'Wall Aluminum Silicate'
   	FYI= 'Al_2 O_3 Si O_2 Refractory'
   	CONDUCTIVITY=0.39
   	DENSITY=1440.
   	SPECIFIC_HEAT=1.0 /

&MATL ID= 'Ceiling Aluminum Silicate'
	FYI= 'Al_2 O_3 Si O_2 Refractory'
	CONDUCTIVITY=0.63
	DENSITY=1920.
	SPECIFIC_HEAT=1.0 /

&MATL ID= 'Marinite'
	CONDUCTIVITY=0.12
	DENSITY=700.
	SPECIFIC_HEAT=1.12 /

&SURF ID= 'Ceiling'
	COLOR='TAN'
     MATL_ID= 'Ceiling Aluminum Silicate'
     	THICKNESS=0.1 /

&SURF ID= 'Drop Ceiling'
	MATL_ID= 'Marinite'
	COLOR= 'GRAY'
	THICKNESS=0.019 /

&SURF ID= 'Wall', DEFAULT=.TRUE.
     MATL_ID= 'Wall Aluminum Silicate'
     COLOR = 'BEIGE'
     LEAK_PATH=0,1     
     THICKNESS=0.1 /


&OBST XB=0.0,6.0,0.0,4.0,3.0,3.0, SURF_ID='Drop Ceiling' /
&HOLE XB=5.2,5.6,1.8,2.2,2.9,3.1 /
&VENT XB=0.0,6.0,0.0,4.0,4.5,4.5, SURF_ID='Ceiling' / Ceiling liner
&VENT XB=0.0,6.0,0.0,4.0,0.0,0.0, SURF_ID='Ceiling' / Floor liner

Ventilation
&ZONE XB=0,6,0,4,0,4.5, LEAK_AREA(0)=0.00406 /

&MATL ID= 'Steel'
      FYI='NUREG-1805'
      CONDUCTIVITY=54.
      DENSITY=7850.
      SPECIFIC_HEAT=0.465 /

&SURF ID='Duct'
      COLOR='BLACK'
      MATL_ID= 'Steel'
      THICKNESS=0.002 /

&SURF ID='EXHAUST', COLOR='BLUE', MASS_FLUX_TOTAL=0.519, RAMP_V='exhaust ramp' /
&RAMP ID='exhaust ramp', T=   0., F=1.00 /
&RAMP ID='exhaust ramp', T= 500., F=0.94 /
&RAMP ID='exhaust ramp', T=1000., F=0.92 /
&RAMP ID='exhaust ramp', T=2000., F=0.90 /
&RAMP ID='exhaust ramp', T=3000., F=0.89 /
&RAMP ID='exhaust ramp', T=4000., F=0.90 /

&OBST XB=0.6,1.0,0.0,0.5,0.6,0.9, SURF_ID='Duct' / Inlet duct work
&OBST XB=0.6,1.0,0.1,0.5,0.9,3.45, SURF_ID='Duct' /
&OBST XB=0.6,1.0,0.5,2.2,3.15,3.45, SURF_ID='Duct' /
&OBST XB=0.6,1.0,1.8,2.2,3.0,3.15, SURF_ID='Duct' /
&VENT XB=0.6,1.0,1.8,2.2,3.0,3.0, SURF_ID='HVAC',ID='INLET',COLOR='GREEN'/
&HVAC ID='INLET A',TYPE_ID='NODE',DUCT_ID='INLET DUCT',AMBIENT=.TRUE.,XYZ(3)=0.75/
&HVAC ID='INLET B',TYPE_ID='NODE',DUCT_ID='INLET DUCT',VENT_ID='INLET'/
&HVAC ID='INLET DUCT',TYPE_ID='DUCT',NODE_ID='INLET A','INLET B',DIAMETER=0.30,LOSS=25.6,25.6,LENGTH=7/

 VENT XB=4.4,5.2,0.0,0.0,0.0,2.0, SURF_ID='OPEN' / Door (closed in forced ventilation tests)
&VENT XB=6.0,6.0,1.6,2.4,3.3,3.9, SURF_ID='EXHAUST' / 

Output

&DEVC XYZ=1.5,2.0,0.15, QUANTITY='THERMOCOUPLE', ID ='East 1',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,0.45, QUANTITY='THERMOCOUPLE', ID ='East 2',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,0.75, QUANTITY='THERMOCOUPLE', ID ='East 3',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,1.05, QUANTITY='THERMOCOUPLE', ID ='East 4',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,1.35, QUANTITY='THERMOCOUPLE', ID ='East 5',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,1.65, QUANTITY='THERMOCOUPLE', ID ='East 6',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,1.95, QUANTITY='THERMOCOUPLE', ID ='East 7',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,2.25, QUANTITY='THERMOCOUPLE', ID ='East 8',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,2.55, QUANTITY='THERMOCOUPLE', ID ='East 9',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,2.85, QUANTITY='THERMOCOUPLE', ID ='East 10',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,3.15, QUANTITY='THERMOCOUPLE', ID ='East 11',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,3.45, QUANTITY='THERMOCOUPLE', ID ='East 12',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,3.75, QUANTITY='THERMOCOUPLE', ID ='East 13',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,4.05, QUANTITY='THERMOCOUPLE', ID ='East 14',OUTPUT=.FALSE./
&DEVC XYZ=1.5,2.0,4.35, QUANTITY='THERMOCOUPLE', ID ='East 15',OUTPUT=.FALSE./

&DEVC XYZ=4.5,2.0,0.15, QUANTITY='THERMOCOUPLE', ID ='West 1',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,0.45, QUANTITY='THERMOCOUPLE', ID ='West 2',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,0.75, QUANTITY='THERMOCOUPLE', ID ='West 3',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,1.05, QUANTITY='THERMOCOUPLE', ID ='West 4',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,1.35, QUANTITY='THERMOCOUPLE', ID ='West 5',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,1.65, QUANTITY='THERMOCOUPLE', ID ='West 6',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,1.95, QUANTITY='THERMOCOUPLE', ID ='West 7',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,2.25, QUANTITY='THERMOCOUPLE', ID ='West 8',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,2.55, QUANTITY='THERMOCOUPLE', ID ='West 9',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,2.85, QUANTITY='THERMOCOUPLE', ID ='West 10',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,3.15, QUANTITY='THERMOCOUPLE', ID ='West 11',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,3.45, QUANTITY='THERMOCOUPLE', ID ='West 12',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,3.75, QUANTITY='THERMOCOUPLE', ID ='West 13',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,4.05, QUANTITY='THERMOCOUPLE', ID ='West 14',OUTPUT=.FALSE./
&DEVC XYZ=4.5,2.0,4.35, QUANTITY='THERMOCOUPLE', ID ='West 15',OUTPUT=.FALSE./

&CTRL ID='East_Bottom_S',FUNCTION_TYPE='SUM',INPUT_ID='East 1','East 2','East 3','East 4','East 5'/
&CTRL ID='East_Middle_S',FUNCTION_TYPE='SUM',INPUT_ID='East 6','East 7','East 8','East 9','East 10'/
&CTRL ID='East_Upper_S',FUNCTION_TYPE='SUM',INPUT_ID='East 11','East 12','East 13','East 14','East 15'/
&CTRL ID='East_All_S',FUNCTION_TYPE='SUM',INPUT_ID='East_Bottom_S','East_Middle_S','East_Upper_S'/
&CTRL ID='East_Bottom',FUNCTION_TYPE='DIVIDE',INPUT_ID='East_Bottom_S','CONSTANT',CONSTANT=5./
&CTRL ID='East_Middle',FUNCTION_TYPE='DIVIDE',INPUT_ID='East_Middle_S','CONSTANT',CONSTANT=5./
&CTRL ID='East_Upper',FUNCTION_TYPE='DIVIDE',INPUT_ID='East_Upper_S','CONSTANT',CONSTANT=5./
&CTRL ID='East_All',FUNCTION_TYPE='DIVIDE',INPUT_ID='East_All_S','CONSTANT',CONSTANT=15./

&CTRL ID='West_Bottom_S',FUNCTION_TYPE='SUM',INPUT_ID='West 1','West 2','West 3','West 4','West 5'/
&CTRL ID='West_Middle_S',FUNCTION_TYPE='SUM',INPUT_ID='West 6','West 7','West 8','West 9','West 10'/
&CTRL ID='West_Upper_S',FUNCTION_TYPE='SUM',INPUT_ID='West 11','West 12','West 13','West 14','West 15'/
&CTRL ID='West_All_S',FUNCTION_TYPE='SUM',INPUT_ID='West_Bottom_S','West_Middle_S','West_Upper_S'/
&CTRL ID='West_Bottom',FUNCTION_TYPE='DIVIDE',INPUT_ID='West_Bottom_S','CONSTANT',CONSTANT=5./
&CTRL ID='West_Middle',FUNCTION_TYPE='DIVIDE',INPUT_ID='West_Middle_S','CONSTANT',CONSTANT=5./
&CTRL ID='West_Upper',FUNCTION_TYPE='DIVIDE',INPUT_ID='West_Upper_S','CONSTANT',CONSTANT=5./
&CTRL ID='West_All',FUNCTION_TYPE='DIVIDE',INPUT_ID='West_All_S','CONSTANT',CONSTANT=15./

&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='West_All',ID='West_All_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='East_All',ID='East_All_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='West_Bottom',ID='West_Bottom_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='West_Middle',ID='West_Middle_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='West_Upper',ID='West_Upper_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='East_Bottom',ID='East_Bottom_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='East_Middle',ID='East_Middle_TCs'/
&DEVC XYZ=0,0,0,QUANTITY='CONTROL VALUE',CTRL_ID='East_Upper',ID='East_Upper_TCs'/

&DEVC XYZ=5.4,3.4,4.0, ID='Pressure', QUANTITY='PRESSURE' / 

&DEVC XYZ=1.5,2.0,4.3, ID='O2', SPEC_ID='OXYGEN', QUANTITY='VOLUME FRACTION' / 
&DEVC XYZ=1.5,2.0,4.3, ID='CO2', SPEC_ID='CARBON DIOXIDE', QUANTITY='VOLUME FRACTION' / 

&SLCF PBY=2, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /


&TAIL /
