&HEAD CHID='Lattimer_20_kW_0_degree_coarse', TITLE='Surface temperature on slopped wall, 20 kW propane fire' /

&MESH IJK=30,30,30, XB=-0.75,0.75,-0.75,0.75,-0.20,1.30 /

MULT ID='m1', DX=.5, DY=.5, DZ=.5, I_LOWER=-1,I_UPPER=1, J_LOWER=-1,J_UPPER=1, K_UPPER=2/
MESH IJK=10,10,10, XB=-0.25,0.25,-0.25,0.25,-0.20,0.30, MULT_ID='m1' /

&TIME T_END=500./

&DUMP DT_SLCF=0.1, DT_BNDF=1., DT_DEVC_LINE=100., DT_DEVC=10. /

&MISC BNDF_DEFAULT=.FALSE. /

&DEVC XYZ=0,0,0, ID='burner on', QUANTITY='TIME', SETPOINT=400., INITIAL_STATE=.TRUE. /
&SURF ID='burner', HRRPUA=222., TMP_FRONT=400., COLOR='RED' /
&VENT XB=0.00,0.30,-0.15,0.15,0.001,0.001, SURF_ID='burner', DEVC_ID='burner on' /
&OBST XB=0.00,0.30,-0.15,0.15,-0.10,0.00 /

&MATL ID='ceramic', CONDUCTIVITY=.15, SPECIFIC_HEAT=1., DENSITY=272. /
&SURF ID='ceramic board', EMISSIVITY=0.95, COLOR='BLACK', MATL_ID='ceramic', THICKNESS=0.0254, BACKING='EXPOSED', HEAT_TRANSFER_MODEL='LOGLAW' /
&OBST XB=-0.0254,-0.0,-0.305,0.305,0,0.915, SURF_ID='ceramic board', BNDF_FACE(1)=.TRUE. /

&REAC FUEL='PROPANE', SOOT_YIELD=0.01/

&VENT PBX=-0.75, SURF_ID='OPEN' /
&VENT PBX= 0.75, SURF_ID='OPEN' /
&VENT PBY=-0.75, SURF_ID='OPEN' /
&VENT PBY= 0.75, SURF_ID='OPEN' /
&VENT PBZ= 1.30, SURF_ID='OPEN' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='YPLUS' /

DEVC XB=0,0,0,0,0,0.8, QUANTITY='WALL TEMPERATURE', ID='TIR', IOR=1, POINTS=15 /

&DEVC XYZ=0,0,0.075, QUANTITY='WALL TEMPERATURE', ID='TC1', IOR=1 /
&DEVC XYZ=0,0,0.299, QUANTITY='WALL TEMPERATURE', ID='TC2', IOR=1 /
&DEVC XYZ=0,0,0.600, QUANTITY='WALL TEMPERATURE', ID='TC3', IOR=1 /

&DEVC XYZ=0,0,0.0492, QUANTITY='WALL TEMPERATURE', ID='TIR1', IOR=1 /
&DEVC XYZ=0,0,0.0985, QUANTITY='WALL TEMPERATURE', ID='TIR2', IOR=1 /
&DEVC XYZ=0,0,0.1477, QUANTITY='WALL TEMPERATURE', ID='TIR3', IOR=1 /
&DEVC XYZ=0,0,0.1970, QUANTITY='WALL TEMPERATURE', ID='TIR4', IOR=1 /
&DEVC XYZ=0,0,0.2462, QUANTITY='WALL TEMPERATURE', ID='TIR5', IOR=1 /
&DEVC XYZ=0,0,0.2954, QUANTITY='WALL TEMPERATURE', ID='TIR6', IOR=1 /
&DEVC XYZ=0,0,0.3447, QUANTITY='WALL TEMPERATURE', ID='TIR7', IOR=1 /
&DEVC XYZ=0,0,0.3939, QUANTITY='WALL TEMPERATURE', ID='TIR8', IOR=1 /
&DEVC XYZ=0,0,0.4432, QUANTITY='WALL TEMPERATURE', ID='TIR9', IOR=1 /
&DEVC XYZ=0,0,0.4924, QUANTITY='WALL TEMPERATURE', ID='TIR10', IOR=1 /
&DEVC XYZ=0,0,0.5416, QUANTITY='WALL TEMPERATURE', ID='TIR11', IOR=1 /
&DEVC XYZ=0,0,0.5909, QUANTITY='WALL TEMPERATURE', ID='TIR12', IOR=1 /
&DEVC XYZ=0,0,0.6401, QUANTITY='WALL TEMPERATURE', ID='TIR13', IOR=1 /
&DEVC XYZ=0,0,0.6894, QUANTITY='WALL TEMPERATURE', ID='TIR14', IOR=1 /
&DEVC XYZ=0,0,0.7386, QUANTITY='WALL TEMPERATURE', ID='TIR15', IOR=1 /
&DEVC XYZ=0,0,0.7878, QUANTITY='WALL TEMPERATURE', ID='TIR16', IOR=1 /
&DEVC XYZ=0,0,0.8371, QUANTITY='WALL TEMPERATURE', ID='TIR17', IOR=1 /
&DEVC XYZ=0,0,0.8863, QUANTITY='WALL TEMPERATURE', ID='TIR18', IOR=1 /

&SLCF PBY=0.0, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.0, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /

&TAIL /

