&HEAD CHID='tree_5_m_26_pc', TITLE='NIST Douglas Fir Fires, 5 m tall, 26% moisture content' /

&MESH IJK=80,80,100, XB=-2.0,2.0,-2.0,2.0,0.0,5.0, MULT_ID='mesh' /
&MULT ID='mesh', DZ=5., K_UPPER=1 /

&TIME T_END=60. / 

&REAC FUEL='CELLULOSE', C=6, H=10, O=5, SOOT_YIELD=0.015 /

&SPEC ID='WATER VAPOR' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT PBZ=0.,    SURF_ID='FOIL' /

&SURF ID='FOIL'
      COLOR = 'SILVER'
      MATL_ID='ALUMINUM','CONCRETE'
      THICKNESS(1:2) = 0.0002,0.01 /

&MATL ID='ALUMINUM'
      DENSITY = 2707.
      SPECIFIC_HEAT = 0.896
      CONDUCTIVITY = 204.
      EMISSIVITY = 0.1 /

&MATL ID='CONCRETE'
      DENSITY = 1500.
      SPECIFIC_HEAT = 1.
      CONDUCTIVITY = 0.3  /

&SURF ID                        = 'foliage'
      MATL_ID(1,1:2)            = 'vegetation','MOISTURE'
      MATL_MASS_FRACTION(1,1:2) = 0.79,0.21
      THICKNESS                 = 0.0005
      LENGTH                    = 0.05
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'small roundwood'
      MATL_ID(1,1:2)            = 'vegetation','MOISTURE'
      MATL_MASS_FRACTION(1,1:2) = 0.79,0.21
      THICKNESS                 = 0.001
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'medium roundwood'
      MATL_ID(1,1:2)            = 'vegetation','MOISTURE'
      MATL_MASS_FRACTION(1,1:2) = 0.79,0.21
      THICKNESS                 = 0.002
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&SURF ID                        = 'large roundwood'
      MATL_ID(1,1:2)            = 'vegetation','MOISTURE'
      MATL_MASS_FRACTION(1,1:2) = 0.79,0.21
      THICKNESS                 = 0.003
      LENGTH                    = 0.10
      GEOMETRY                  = 'CYLINDRICAL' /

&MATL ID = 'vegetation'
      DENSITY = 514.
      CONDUCTIVITY = 2.0
      SPECIFIC_HEAT= 1.2
      N_REACTIONS = 1
      REFERENCE_TEMPERATURE = 200.
      REFERENCE_RATE = 0.0005
      HEATING_RATE = 1.6
      NU_SPEC = 0.74
      SPEC_ID = 'CELLULOSE'
      NU_MATL = 0.26
      MATL_ID = 'CHAR'
      HEAT_OF_COMBUSTION = 17700.
      HEAT_OF_REACTION = 418. /

&MATL ID = 'CHAR'
      DENSITY = 300.
      CONDUCTIVITY = 2.0
      SPECIFIC_HEAT= 1.2
      N_REACTIONS = 1
      REFERENCE_TEMPERATURE = 350.
      REFERENCE_RATE = 0.0002
      HEATING_RATE = 1.6
      NU_SPEC = 1.00
      SPEC_ID = 'CELLULOSE'
      HEAT_OF_COMBUSTION = 17700.
      HEAT_OF_REACTION = 418. /

&MATL ID = 'MOISTURE'
      DENSITY = 1000.
      CONDUCTIVITY = 2.0
      SPECIFIC_HEAT= 4.184
      N_REACTIONS = 1
      REFERENCE_TEMPERATURE = 100.
      REFERENCE_RATE = 0.002
      HEATING_RATE = 1.6
      NU_SPEC = 1.0
      SPEC_ID = 'WATER VAPOR'
      HEAT_OF_REACTION= 2500. /

&PART ID='foliage', DRAG_LAW='CYLINDER', SAMPLING_FACTOR=40, SURF_ID='foliage', PROP_ID='needle image'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='FOREST GREEN' /
&INIT PART_ID='foliage', XYZ=0.0,0.0,0.30, RADIUS=1.45, HEIGHT=4.3, SHAPE='CONE', N_PARTICLES=100000, MASS_PER_VOLUME=1.6  /
&PROP ID='needle image', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.05','D=0.001','RANDXYZ=1' /

&PART ID='small roundwood', DRAG_LAW='CYLINDER', SAMPLING_FACTOR=10, SURF_ID='small roundwood', PROP_ID='small roundwood image'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&INIT PART_ID='small roundwood', XYZ=0.0,0.0,0.30, RADIUS=1.45, HEIGHT=4.3, SHAPE='CONE', N_PARTICLES=10000, MASS_PER_VOLUME=0.5  /
&PROP ID='small roundwood image', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.10','D=0.002','RANDXYZ=1' /

&PART ID='medium roundwood', DRAG_LAW='CYLINDER', SAMPLING_FACTOR=10, SURF_ID='medium roundwood', PROP_ID='medium roundwood image'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&INIT PART_ID='medium roundwood', XYZ=0.0,0.0,0.30, RADIUS=1.45, HEIGHT=4.3, SHAPE='CONE', N_PARTICLES=10000, MASS_PER_VOLUME=0.3  /
&PROP ID='medium roundwood image', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.10','D=0.004','RANDXYZ=1' /

&PART ID='large roundwood', DRAG_LAW='CYLINDER', SAMPLING_FACTOR=10, SURF_ID='large roundwood', PROP_ID='large roundwood image'
      QUANTITIES='PARTICLE TEMPERATURE','PARTICLE MASS','PARTICLE DIAMETER', STATIC=.TRUE., COLOR='BROWN' /
&INIT PART_ID='large roundwood', XYZ=0.0,0.0,0.30, RADIUS=1.45, HEIGHT=4.3, SHAPE='CONE', N_PARTICLES=10000, MASS_PER_VOLUME=0.3  /
&PROP ID='large roundwood image', SMOKEVIEW_ID='TUBE', SMOKEVIEW_PARAMETERS='L=0.10','D=0.006','RANDXYZ=1' /

&PART ID='ignitor', SAMPLING_FACTOR=1, SURF_ID='burner', STATIC=.TRUE. /
&SURF ID='burner', TMP_FRONT=1500., TAU_T=0.05, RADIUS=0.01, GEOMETRY='SPHERICAL' /
&INIT PART_ID='ignitor', XYZ=0.0,0.0,0.32, RADIUS=0.60, SHAPE='RING', N_PARTICLES=1000  /

&DEVC XB=-2.0,0.0,-2.0,0.0,0.0,4.0, QUANTITY='MPUV', PART_ID='foliage', ID='solid mass', STATISTICS='VOLUME INTEGRAL'  /
&DEVC XB=-2.0,0.0,-2.0,0.0,0.0,4.0, QUANTITY='MPUV', PART_ID='small roundwood', ID='small roundwood', STATISTICS='VOLUME INTEGRAL'  /
&DEVC XB=-2.0,0.0,-2.0,0.0,0.0,4.0, QUANTITY='MPUV', PART_ID='medium roundwood', ID='medium roundwood', STATISTICS='VOLUME INTEGRAL'  /
&DEVC XB=-2.0,0.0,-2.0,0.0,0.0,4.0, QUANTITY='MPUV', PART_ID='large roundwood', ID='large roundwood', STATISTICS='VOLUME INTEGRAL'  /

&SLCF PBY=0., QUANTITY='RADIATION LOSS', CELL_CENTERED=.TRUE. /
&SLCF PBY=0., QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=0., QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0., QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

&TAIL /
