&HEAD CHID='ISOPP11', TITLE='TN-1603 Test 11' /

&MESH XB=0.0,2.4, 0.0,3.6, 0.0, 2.4, IJK = 24,36,24 /
&MESH XB=0.0,2.4,-2.4,0.0,-0.3, 3.3, IJK = 24,24,36 /

&MISC SUPPRESSION=.FALSE. /

&TIME TIME_SHRINK_FACTOR=2., T_END=2700. /
&DUMP DT_DEVC=20., DT_HRR=10., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='PROPYLENE', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0 = 0.23 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='SOOT',FORMULA='C', MASS_FRACTION_0 = 0.0 /

&REAC ID = 'R1'
      FUEL = 'PROPYLENE'
      SPEC_ID_NU='PROPYLENE','OXYGEN','CARBON MONOXIDE','WATER VAPOR','SOOT'
      NU= -1,-2.896646,2.793292,3,0.206708 /

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1 /

 REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      A = 1.5e9
      E = 41840
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      SPEC_ID_N_S='OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      N_S = 0.25,1,0.5/

 REAC ID = 'R3'
      FUEL = 'CARBON DIOXIDE'
      A = 6.16e13
      E = 328026
      SPEC_ID_NU= 'CARBON DIOXIDE','OXYGEN','CARBON MONOXIDE'
      NU= -1,0.5,1
      SPEC_ID_N_S='OXYGEN','CARBON DIOXIDE','WATER VAPOR'
      N_S = -0.25,1,0.5
      N_T = -0.97 /

&SURF ID='WALL', MATL_ID='K-LITE HTZ','STEEL', THICKNESS=0.05,0.001, COLOR='ANTIQUE WHITE', DEFAULT=.TRUE. /
&SURF ID='STEEL SHEET', MATL_ID='STEEL','K-LITE HTZ', THICKNESS=0.00635,0.025, COLOR='BLACK' /
&SURF ID='CONCRETE', MATL_ID='CONCRETE', THICKNESS=0.3, COLOR='GRAY 40'/

&SURF ID='fire', SPEC_ID(1)='PROPYLENE', MASS_FLUX(1)=0.0607, COLOR='ORANGE', TMP_FRONT=100., RAMP_MF='fire_ramp' /

&RAMP ID='fire_ramp', T=   0., F=0.000 /
&RAMP ID='fire_ramp', T= 180., F=0.030 /
&RAMP ID='fire_ramp', T= 415., F=0.050 /
&RAMP ID='fire_ramp', T= 890., F=0.400 /
&RAMP ID='fire_ramp', T= 970., F=0.386 /
&RAMP ID='fire_ramp', T=1245., F=0.316 /
&RAMP ID='fire_ramp', T=1615., F=0.310 /
&RAMP ID='fire_ramp', T=1710., F=0.340 /
&RAMP ID='fire_ramp', T=1920., F=0.260 /
&RAMP ID='fire_ramp', T=2120., F=0.050 /
&RAMP ID='fire_ramp', T=2600., F=0.000 /

&OBST XB=0.9,1.5,1.5,2.1,0.0,0.1, SURF_IDS='fire','STEEL SHEET','STEEL SHEET' /

&VENT PBZ=-0.3, SURF_ID='CONCRETE'/

&VENT XB= 0.0, 2.4,-2.4,-2.4,-0.3, 3.3, SURF_ID='OPEN'/
&VENT XB= 0.0, 0.0,-2.4, 0.0,-0.3, 3.3, SURF_ID='OPEN'/
&VENT XB= 2.4, 2.4,-2.4, 0.0,-0.3, 3.3, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4,-2.4, 0.0, 3.3, 3.3, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 0.0, 0.0,-0.3, 0.0, SURF_ID='OPEN'/
&VENT XB= 0.0, 2.4, 0.0, 0.0, 2.4, 3.3, SURF_ID='OPEN'/
                             
&OBST XB= 0.0, 2.4,-0.1, 0.0,-0.1, 2.4 /
&HOLE XB= 1.1, 1.3,-0.2, 0.1, 0.0, 2.0 / 

&OBST XB= 1.1, 1.3,-0.3,-0.1,-0.1, 0.0 /

&MATL ID            = 'GYPSUM'
      CONDUCTIVITY  = 0.16
      SPECIFIC_HEAT = 0.9
      DENSITY       = 790. /

&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.77
      EMISSIVITY    = 0.8
      DENSITY       = 7800.
      CONDUCTIVITY  = 45. /

&MATL ID            = 'CONCRETE'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.88
      DENSITY       = 2100.
      CONDUCTIVITY  = 1.0 /

&MATL ID            = 'K-LITE HTZ'
      FYI           = 'INSWOOL HTZ for k and WEBBOOK for c'
      EMISSIVITY    = 0.95
      DENSITY       = 128.
      CONDUCTIVITY_RAMP  = 'K-LITE HTZ k'
      SPECIFIC_HEAT_RAMP = 'K-LITE HTZ c'/

&RAMP ID='K-LITE HTZ k', T = 316.0, F = 0.06/
&RAMP ID='K-LITE HTZ k', T = 538.0, F = 0.09/
&RAMP ID='K-LITE HTZ k', T = 760.0, F = 0.12/
&RAMP ID='K-LITE HTZ k', T = 871.0, F = 0.14/

&RAMP ID='K-LITE HTZ c', T = 24.9, F = 0.706/
&RAMP ID='K-LITE HTZ c', T = 26.9, F = 0.709/
&RAMP ID='K-LITE HTZ c', T = 126.9, F = 0.848/
&RAMP ID='K-LITE HTZ c', T = 226.9, F = 0.937/
&RAMP ID='K-LITE HTZ c', T = 326.9, F = 1.001/
&RAMP ID='K-LITE HTZ c', T = 426.9, F = 1.055/
&RAMP ID='K-LITE HTZ c', T = 526.9, F = 1.111/
&RAMP ID='K-LITE HTZ c', T = 573.9, F = 1.059/
&RAMP ID='K-LITE HTZ c', T = 626.9, F = 1.069/
&RAMP ID='K-LITE HTZ c', T = 726.9, F = 1.086/
&RAMP ID='K-LITE HTZ c', T = 826.9, F = 1.102/
&RAMP ID='K-LITE HTZ c', T = 926.9, F = 1.118/
&RAMP ID='K-LITE HTZ c', T = 1026.9, F = 1.132/
&RAMP ID='K-LITE HTZ c', T = 1126.9, F = 1.146/
&RAMP ID='K-LITE HTZ c', T = 1204.9, F = 1.149/
&RAMP ID='K-LITE HTZ c', T = 1226.9, F = 1.152/
&RAMP ID='K-LITE HTZ c', T = 1326.9, F = 1.164/
&RAMP ID='K-LITE HTZ c', T = 1426.9, F = 1.175/
&RAMP ID='K-LITE HTZ c', T = 1526.9, F = 1.187/
&RAMP ID='K-LITE HTZ c', T = 1626.9, F = 1.198/

&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='OXYGEN',          ID = 'O2Rear'     /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Rear'    /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON MONOXIDE', ID = 'CORear'     /
&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='PROPYLENE',       ID = 'UHRear'     /
&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TRSampPtRh' /

&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='OXYGEN',          ID = 'O2Front'    /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON DIOXIDE',  ID = 'CO2Front'   /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='CARBON MONOXIDE', ID = 'COFront'    /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'VOLUME FRACTION', DRY=.TRUE., SPEC_ID='PROPYLENE',       ID = 'UHFront'    /
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TFSampPtRh' /

&DEVC XYZ = 1.87, 2.86, 2.08, QUANTITY = 'TEMPERATURE',                                            ID = 'TRSampA' /
&DEVC XYZ = 1.87, 0.25, 2.08, QUANTITY = 'TEMPERATURE',                                            ID = 'TFSampA' /

&DEVC XYZ = 1.89, 2.86, 2.08, QUANTITY = 'MASS FRACTION', DRY=.TRUE., SPEC_ID='SOOT',              ID = 'YsootR' /
&DEVC XYZ = 1.89, 0.25, 2.08, QUANTITY = 'MASS FRACTION', DRY=.TRUE., SPEC_ID='SOOT',              ID = 'YsootF' /

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFRFL'  /  
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFFFL'  /  
&DEVC XYZ = 1.20, -.20, 0.00, QUANTITY = 'GAUGE HEAT FLUX', IOR= 3,                                ID = 'HFOFL'  /  
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFRCE'  / 
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFCCE'  / 
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'GAUGE HEAT FLUX', IOR=-3,                                ID = 'HFFCE'  / 

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFRFL' /
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFFFL' /
&DEVC XYZ = 1.20, -.20, 0.00, QUANTITY = 'WALL TEMPERATURE', IOR= 3,                               ID = 'TSHFOFL' /
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFRCE' /
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFCCE' /
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'WALL TEMPERATURE', IOR=-3,                               ID = 'TSHFFCE' /

&DEVC XYZ = 1.20, 2.66, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', IOR= 3,                          ID = 'TSXHFRFL' / 
&DEVC XYZ = 1.20, 0.90, 0.00, QUANTITY = 'BACK WALL TEMPERATURE', IOR= 3,                          ID = 'TSXHFFFL' / 
&DEVC XYZ = 1.20, 2.66, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFRCE' / 
&DEVC XYZ = 1.20, 1.78, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFCCE' / 
&DEVC XYZ = 1.20, 0.90, 2.40, QUANTITY = 'BACK WALL TEMPERATURE', IOR=-3,                          ID = 'TSXHFFCE' / 

&DEVC XYZ = 1.20, 2.88, 0.03, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR3'   /  
&DEVC XYZ = 1.20, 2.88, 0.30, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR30'  / 
&DEVC XYZ = 1.20, 2.88, 0.60, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR60'  / 
&DEVC XYZ = 1.20, 2.88, 0.90, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR90'  / 
&DEVC XYZ = 1.20, 2.88, 1.05, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR105' /
&DEVC XYZ = 1.20, 2.88, 1.20, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR120' /
&DEVC XYZ = 1.20, 2.88, 1.35, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR135' /
&DEVC XYZ = 1.20, 2.88, 1.50, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR150' /
&DEVC XYZ = 1.20, 2.88, 1.80, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR180' /
&DEVC XYZ = 1.20, 2.88, 2.10, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR210' /
&DEVC XYZ = 1.20, 2.88, 2.38, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TR237' /
                                                                                                                
&DEVC XYZ = 1.20, 0.72, 0.03, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF3'   /  
&DEVC XYZ = 1.20, 0.72, 0.30, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF30'  / 
&DEVC XYZ = 1.20, 0.72, 0.60, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF60'  / 
&DEVC XYZ = 1.20, 0.72, 0.90, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF90'  / 
&DEVC XYZ = 1.20, 0.72, 1.05, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF105' /
&DEVC XYZ = 1.20, 0.72, 1.20, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF120' /
&DEVC XYZ = 1.20, 0.72, 1.35, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF135' /
&DEVC XYZ = 1.20, 0.72, 1.50, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF150' /
&DEVC XYZ = 1.20, 0.72, 1.80, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF180' /
&DEVC XYZ = 1.20, 0.72, 2.10, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF210' /
&DEVC XYZ = 1.20, 0.72, 2.38, QUANTITY = 'THERMOCOUPLE',                                           ID = 'TF237' /

&SLCF PBX=1.2, QUANTITY='TEMPERATURE', VECTOR=.TRUE./
&SLCF PBX=1.2, QUANTITY='HRRPUV'/

&BNDF QUANTITY='WALL TEMPERATURE' /

&TAIL /
