&HEAD CHID='PRS_D1' / 

&MESH IJK=102,60,40, XB=0,10.2,0,6,0,4/
&ZONE LEAK_AREA(0)=9.1E-5 /

&TIME T_BEGIN=-30., T_END=1800. /
&DUMP DT_DEVC=15., DT_HRR=15. /

&MISC TMPA=25., P_INF=100805   /

Heat of Combustion from PRS-DI-D3 Specification
&REAC FUEL='TETRA-PROPYLENE'
      HEAT_OF_COMBUSTION = 40000.
      C = 12.
      H = 26.
      SOOT_YIELD=0.0433 
      CO_YIELD = 0.025 /

&SURF ID='PAN'
      HRRPUA = 2778.
      RAMP_Q = 'PRS_SI_D1'
      TMP_FRONT = 200.
      COLOR = 'RED' /

&RAMP ID='PRS_SI_D1', T=   0., F=0.000 /
&RAMP ID='PRS_SI_D1', T=  16., F=0.016 /
&RAMP ID='PRS_SI_D1', T=  74., F=0.289 /
&RAMP ID='PRS_SI_D1', T= 151., F=0.331 /
&RAMP ID='PRS_SI_D1', T= 214., F=0.494 /
&RAMP ID='PRS_SI_D1', T= 275., F=0.507 /
&RAMP ID='PRS_SI_D1', T= 323., F=0.509 /
&RAMP ID='PRS_SI_D1', T= 359., F=0.498 /
&RAMP ID='PRS_SI_D1', T= 442., F=0.392 /
&RAMP ID='PRS_SI_D1', T= 499., F=0.293 /
&RAMP ID='PRS_SI_D1', T= 568., F=0.233 /
&RAMP ID='PRS_SI_D1', T= 654., F=0.213 /
&RAMP ID='PRS_SI_D1', T= 774., F=0.180 /
&RAMP ID='PRS_SI_D1', T= 855., F=0.144 /
&RAMP ID='PRS_SI_D1', T= 895., F=0.088 /
&RAMP ID='PRS_SI_D1', T= 913., F=0.022 /
&RAMP ID='PRS_SI_D1', T= 972., F=0.013 /
&RAMP ID='PRS_SI_D1', T=1796., F=0.009 /

 Pan area 0.4 m2 In model: 0.36
&OBST XB= 2.2 2.8 2.7 3.3 0 0.4 SURF_IDS='PAN','STEEL','STEEL'/ 0.36 m2

&OBST XB = 2.2 2.2 2.7 3.3 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.8 2.8 2.7 3.3 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.2 2.8 2.7 2.7 0.4 0.5 SURF_ID =  'STEEL' /
&OBST XB = 2.2 2.8 3.3 3.3 0.4 0.5 SURF_ID =  'STEEL' /


&SURF ID                 = 'STEEL'
        COLOR              = 'GRAY 20'
        MATL_ID            = 'STEEL'
        THICKNESS          = 0.005
        BACKING  = 'EXPOSED'/

&SURF ID   = 'CONCRETE'
        DEFAULT          = .TRUE.
        COLOR              = 'GRAY 50'
        LEAK_PATH          = 1,0
        THICKNESS  = 0.30
        MATL_ID  = 'CONCRETE' /

&SURF ID   = 'CEILING'
        THICKNESS  = 0.05, 0.30
        MATL_ID  = 'ROCK_WOOL','CONCRETE' /

&MATL ID = 'STEEL'
        DENSITY = 7850.
        CONDUCTIVITY = 45.8
        SPECIFIC_HEAT = 0.46 /

&MATL ID = 'ROCK_WOOL'
        DENSITY   = 140.
        CONDUCTIVITY   = 0.102
        SPECIFIC_HEAT   = 0.840
        EMISSIVITY = 0.95 /

&MATL ID = 'CONCRETE'
 FYI= 'PRISME DOC.'
 DENSITY= 2430
 CONDUCTIVITY= 1.5
 SPECIFIC_HEAT= 0.736
 EMISSIVITY= 0.7 /

Targets

&MATL ID = 'PVC_rod'
       DENSITY   = 1380.
       CONDUCTIVITY   = 0.15
       SPECIFIC_HEAT_RAMP = 'PVC_CP'
       EMISSIVITY = 1.0 /

&RAMP ID = 'PVC_CP', T = 23., F = 0.933 /
&RAMP ID = 'PVC_CP', T = 40., F = 1.002 /
&RAMP ID = 'PVC_CP', T = 50., F = 1.026 /
&RAMP ID = 'PVC_CP', T = 80., F = 1.459 /
&RAMP ID = 'PVC_CP', T = 100., F = 1.548 /

&SURF ID = 'PVC_ROD'
       MATL_ID = 'PVC_rod'
       COLOR = 'BLACK'
       LENGTH=0.05
       THICKNESS = 0.0125
       GEOMETRY = 'CYLINDRICAL' /
        
&OBST XB= 0.2 0.3 2 3 0.5 0.6  SURF_ID =   'PVC_ROD' / FR bottom  
&OBST XB= 0.2 0.3 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / FR top
&OBST XB= 9.8 10 2 3 0.5 0.6  SURF_ID =   'PVC_ROD' / TR bottom
&OBST XB= 9.8 10 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / TR top
&OBST XB= 5.4 5.6 2 3 3.5 3.6  SURF_ID =   'PVC_ROD' / TR door plume

Geometry

&VENT MB='ZMAX' ,SURF_ID='CEILING'/ 

&OBST XB = 5,5.2,0,   2.64,0,   4, SURF_ID = 'CONCRETE' /
&OBST XB = 5,5.2,2.64,3.36,2.15,4, SURF_ID = 'CONCRETE' / 
&OBST XB = 5,5.2,3.36,6,   0,   4, SURF_ID = 'CONCRETE' /

Ventilation

&OBST XB= 2.3, 2.7, 5.2, 5.6, 3.3, 4.0, SURF_ID='STEEL' /
&OBST XB= 7.5, 7.9, 5.2, 5.6, 3.3, 4.0, SURF_ID='STEEL' /

&VENT XB= 2.3, 2.3, 5.2, 5.6, 3.3, 3.9, IOR=-1, SURF_ID='SUPPLY_L1' /
&VENT XB= 7.5, 7.5, 5.2, 5.6, 3.3, 3.9, IOR=-1, SURF_ID='SUPPLY_L2' /

&SURF ID='SUPPLY_L1', COLOR='BLUE', VOLUME_FLOW=0. /
&SURF ID='SUPPLY_L2', COLOR='BLUE', VOLUME_FLOW=0. /

&OBST XB= 2.3, 2.7, 0.4, 0.8, 3.3, 4.0, SURF_ID='STEEL' /
&OBST XB= 7.5, 7.9, 0.4, 0.8, 3.3, 4.0, SURF_ID='STEEL' /

&VENT XB= 2.7, 2.7, 0.4, 0.8, 3.3, 3.9, IOR=1, SURF_ID='EXHAUST_L1' /
&VENT XB= 7.9, 7.9, 0.4, 0.8, 3.3, 3.9, IOR=1, SURF_ID='HVAC', ID='Exhaust Vent Room 2' /

&SURF ID='EXHAUST_L1', COLOR='ORANGE', VOLUME_FLOW=0. /

&HVAC TYPE_ID='DUCT', ID='Exhaust Duct Room 2', NODE_ID='node 1','node 2', AREA=0.16, LOSS=1,1, FAN_ID='fan 1' /
&HVAC TYPE_ID='NODE', ID='node 1', VENT_ID='Exhaust Vent Room 2', DUCT_ID='Exhaust Duct Room 2' /
&HVAC TYPE_ID='NODE', ID='node 2', AMBIENT=.TRUE., DUCT_ID='Exhaust Duct Room 2', XYZ=0,0,4 /
&HVAC TYPE_ID='FAN', ID='fan 1', MAX_FLOW=0.5, MAX_PRESSURE=520. /

Output

&SLCF PBY= 3.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='RADIATIVE HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /

Gas temperature Room 1

&DEVC XYZ=1.25,4.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_005' /
&DEVC XYZ=1.25,4.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_030' /
&DEVC XYZ=1.25,4.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_055' /
&DEVC XYZ=1.25,4.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_080' /
&DEVC XYZ=1.25,4.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_105' /
&DEVC XYZ=1.25,4.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_130' /
&DEVC XYZ=1.25,4.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_155' /
&DEVC XYZ=1.25,4.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_180' /
&DEVC XYZ=1.25,4.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_205' /
&DEVC XYZ=1.25,4.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_230' /
&DEVC XYZ=1.25,4.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_255' /
&DEVC XYZ=1.25,4.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_280' /
&DEVC XYZ=1.25,4.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L1_NW_305' /
&DEVC XYZ=1.25,4.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L1_NW_330' /
&DEVC XYZ=1.25,4.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_NW_355' /
&DEVC XYZ=1.25,4.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L1_NW_380' /
&DEVC XYZ=1.25,4.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L1_NW_385' /
&DEVC XYZ=1.25,4.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L1_NW_390' /

&DEVC XYZ=3.75,1.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_005' /
&DEVC XYZ=3.75,1.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_030' /
&DEVC XYZ=3.75,1.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_055' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_080' /
&DEVC XYZ=3.75,1.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_105' /
&DEVC XYZ=3.75,1.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_130' /
&DEVC XYZ=3.75,1.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_155' /
&DEVC XYZ=3.75,1.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_180' /
&DEVC XYZ=3.75,1.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_205' /
&DEVC XYZ=3.75,1.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_230' /
&DEVC XYZ=3.75,1.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_255' /
&DEVC XYZ=3.75,1.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_280' /
&DEVC XYZ=3.75,1.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L1_SE_305' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L1_SE_330' /
&DEVC XYZ=3.75,1.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_SE_355' /
&DEVC XYZ=3.75,1.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L1_SE_380' /
&DEVC XYZ=3.75,1.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L1_SE_385' /
&DEVC XYZ=3.75,1.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L1_SE_390' /

&DEVC XYZ=2.50,3.00,0.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_015' /
&DEVC XYZ=2.50,3.00,0.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_040' /
&DEVC XYZ=2.50,3.00,0.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_065' /
&DEVC XYZ=2.50,3.00,0.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_090' /
&DEVC XYZ=2.50,3.00,1.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_115' /
&DEVC XYZ=2.50,3.00,1.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_140' /
&DEVC XYZ=2.50,3.00,1.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_165' /
&DEVC XYZ=2.50,3.00,1.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_190' /
&DEVC XYZ=2.50,3.00,2.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_215' /
&DEVC XYZ=2.50,3.00,2.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_240' /
&DEVC XYZ=2.50,3.00,2.65, QUANTITY='TEMPERATURE', ID='TG_L1_FP_265' /
&DEVC XYZ=2.50,3.00,2.90, QUANTITY='TEMPERATURE', ID='TG_L1_FP_290' /
&DEVC XYZ=2.50,3.00,3.15, QUANTITY='TEMPERATURE', ID='TG_L1_FP_315' /
&DEVC XYZ=2.50,3.00,3.40, QUANTITY='TEMPERATURE', ID='TG_L1_FP_340' /
&DEVC XYZ=2.50,3.00,3.45, QUANTITY='TEMPERATURE', ID='TG_L1_FP_345' /
&DEVC XYZ=2.50,3.00,3.50, QUANTITY='TEMPERATURE', ID='TG_L1_FP_350' /

Gas temperature Room 2

&DEVC XYZ=8.75,4.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_005' /
&DEVC XYZ=8.75,4.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_030' /
&DEVC XYZ=8.75,4.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_055' /
&DEVC XYZ=8.75,4.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_080' /
&DEVC XYZ=8.75,4.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_105' /
&DEVC XYZ=8.75,4.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_130' /
&DEVC XYZ=8.75,4.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_155' /
&DEVC XYZ=8.75,4.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_180' /
&DEVC XYZ=8.75,4.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_205' /
&DEVC XYZ=8.75,4.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_230' /
&DEVC XYZ=8.75,4.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_255' /
&DEVC XYZ=8.75,4.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_280' /
&DEVC XYZ=8.75,4.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_NE_305' /
&DEVC XYZ=8.75,4.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_NE_330' /
&DEVC XYZ=8.75,4.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_NE_355' /
&DEVC XYZ=8.75,4.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_NE_380' /
&DEVC XYZ=8.75,4.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_NE_385' /
&DEVC XYZ=8.75,4.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_NE_390' /

&DEVC XYZ=7.50,3.00,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_005' /
&DEVC XYZ=7.50,3.00,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_030' /
&DEVC XYZ=7.50,3.00,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_055' /
&DEVC XYZ=7.50,3.00,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_080' /
&DEVC XYZ=7.50,3.00,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_105' /
&DEVC XYZ=7.50,3.00,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_130' /
&DEVC XYZ=7.50,3.00,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_155' /
&DEVC XYZ=7.50,3.00,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_180' /
&DEVC XYZ=7.50,3.00,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_205' /
&DEVC XYZ=7.50,3.00,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_230' /
&DEVC XYZ=7.50,3.00,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_255' /
&DEVC XYZ=7.50,3.00,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_280' /
&DEVC XYZ=7.50,3.00,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_CC_305' /
&DEVC XYZ=7.50,3.00,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_CC_330' /
&DEVC XYZ=7.50,3.00,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_CC_355' /
&DEVC XYZ=7.50,3.00,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_CC_380' /
&DEVC XYZ=7.50,3.00,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_CC_385' /
&DEVC XYZ=7.50,3.00,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_CC_390' /

&DEVC XYZ=6.25,1.50,0.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_005' /
&DEVC XYZ=6.25,1.50,0.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_030' /
&DEVC XYZ=6.25,1.50,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_055' /
&DEVC XYZ=6.25,1.50,0.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_080' /
&DEVC XYZ=6.25,1.50,1.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_105' /
&DEVC XYZ=6.25,1.50,1.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_130' /
&DEVC XYZ=6.25,1.50,1.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_155' /
&DEVC XYZ=6.25,1.50,1.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_180' /
&DEVC XYZ=6.25,1.50,2.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_205' /
&DEVC XYZ=6.25,1.50,2.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_230' /
&DEVC XYZ=6.25,1.50,2.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_255' /
&DEVC XYZ=6.25,1.50,2.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_280' /
&DEVC XYZ=6.25,1.50,3.05, QUANTITY='TEMPERATURE', ID='TG_L2_SW_305' /
&DEVC XYZ=6.25,1.50,3.30, QUANTITY='TEMPERATURE', ID='TG_L2_SW_330' /
&DEVC XYZ=6.25,1.50,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_SW_355' /
&DEVC XYZ=6.25,1.50,3.80, QUANTITY='TEMPERATURE', ID='TG_L2_SW_380' /
&DEVC XYZ=6.25,1.50,3.85, QUANTITY='TEMPERATURE', ID='TG_L2_SW_385' /
&DEVC XYZ=6.25,1.50,3.90, QUANTITY='TEMPERATURE', ID='TG_L2_SW_390' /

Gas temperature in doorway between Rooms 1 and 2

&DEVC XYZ=5.10,3.00,0.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_005' /
&DEVC XYZ=5.10,3.00,0.30, QUANTITY='TEMPERATURE', ID='TG_L1_L2_030' /
&DEVC XYZ=5.10,3.00,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_L2_055' /
&DEVC XYZ=5.10,3.00,0.80, QUANTITY='TEMPERATURE', ID='TG_L1_L2_080' /
&DEVC XYZ=5.10,3.00,0.925,QUANTITY='TEMPERATURE', ID='TG_L1_L2_092_5' /
&DEVC XYZ=5.10,3.00,1.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_105' /
&DEVC XYZ=5.10,3.00,1.175,QUANTITY='TEMPERATURE', ID='TG_L1_L2_117_5' /
&DEVC XYZ=5.10,3.00,1.30, QUANTITY='TEMPERATURE', ID='TG_L1_L2_130' /
&DEVC XYZ=5.10,3.00,1.425,QUANTITY='TEMPERATURE', ID='TG_L1_L2_142_5' /
&DEVC XYZ=5.10,3.00,1.55, QUANTITY='TEMPERATURE', ID='TG_L1_L2_155' /
&DEVC XYZ=5.10,3.00,1.675,QUANTITY='TEMPERATURE', ID='TG_L1_L2_167_5' /
&DEVC XYZ=5.10,3.00,1.80, QUANTITY='TEMPERATURE', ID='TG_L1_L2_180' /
&DEVC XYZ=5.10,3.00,1.925,QUANTITY='TEMPERATURE', ID='TG_L1_L2_192_5' /
&DEVC XYZ=5.10,3.00,2.05, QUANTITY='TEMPERATURE', ID='TG_L1_L2_205' /

Gas velocity in doorway between Rooms 1 and 2

&DEVC XYZ=5.10,3.00,0.05, QUANTITY='U-VELOCITY', ID='V_L1_L2_005' /
&DEVC XYZ=5.10,3.00,0.30, QUANTITY='U-VELOCITY', ID='V_L1_L2_030' /
&DEVC XYZ=5.10,3.00,0.55, QUANTITY='U-VELOCITY', ID='V_L1_L2_055' /
&DEVC XYZ=5.10,3.00,0.80, QUANTITY='U-VELOCITY', ID='V_L1_L2_080' /
&DEVC XYZ=5.10,3.00,0.925,QUANTITY='U-VELOCITY', ID='V_L1_L2_092_5' /
&DEVC XYZ=5.10,3.00,1.05, QUANTITY='U-VELOCITY', ID='V_L1_L2_105' /
&DEVC XYZ=5.10,3.00,1.175,QUANTITY='U-VELOCITY', ID='V_L1_L2_117_5' /
&DEVC XYZ=5.10,3.00,1.30, QUANTITY='U-VELOCITY', ID='V_L1_L2_130' /
&DEVC XYZ=5.10,3.00,1.425,QUANTITY='U-VELOCITY', ID='V_L1_L2_142_5' /
&DEVC XYZ=5.10,3.00,1.55, QUANTITY='U-VELOCITY', ID='V_L1_L2_155' /
&DEVC XYZ=5.10,3.00,1.675,QUANTITY='U-VELOCITY', ID='V_L1_L2_167_5' /
&DEVC XYZ=5.10,3.00,1.80, QUANTITY='U-VELOCITY', ID='V_L1_L2_180' /
&DEVC XYZ=5.10,3.00,1.925,QUANTITY='U-VELOCITY', ID='V_L1_L2_192_5' /
&DEVC XYZ=5.10,3.00,2.05, QUANTITY='U-VELOCITY', ID='V_L1_L2_205' /

Gas concentrations in Room 1

&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_BAS' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_BAS' /
&DEVC XYZ=3.75,1.50,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_BAS' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_HAUT' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_HAUT' /
&DEVC XYZ=3.75,1.50,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_HAUT' /

&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L1_FP' /
&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L1_FP' /
&DEVC XYZ=2.50,3.50,0.35, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L1_FP' /

&DEVC XYZ=1.25,1.50,0.55, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L1_BAS' /
&DEVC XYZ=1.25,1.50,3.90, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L1_HAUT' /

Gas concentrations in Room 2

&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L2_BAS' /
&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L2_BAS' /
&DEVC XYZ=8.75,1.5,0.80, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L2_BAS' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',          ID='O2_L2_HAUT' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  ID='CO2_L2_HAUT' /
&DEVC XYZ=8.75,1.5,3.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_L2_HAUT' /

&DEVC XYZ=8.75,1.50,0.55, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L2_BAS' /
&DEVC XYZ=8.75,1.50,3.90, QUANTITY='DENSITY', SPEC_ID='SOOT', ID='BF_L2_HAUT' /

Heat fluxes in Room 1

&PROP ID='GA', GAUGE_TEMPERATURE=32., GAUGE_EMISSIVITY=0.94 /

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NE355' /

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L1_NE355' /

&DEVC XYZ=0.00,3.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR= 1, PROP_ID='GA', ID='FLT_L1_WC265' /
&DEVC XYZ=2.50,6.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L1_NC265' /
&DEVC XYZ=5.00,3.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR=-1, PROP_ID='GA', ID='FLT_L1_EC265' /
&DEVC XYZ=2.50,0.00,2.65, QUANTITY='GAUGE HEAT FLUX', IOR= 2, PROP_ID='GA', ID='FLT_L1_SC265' /

&DEVC XYZ=4.38,3.00,4.00, QUANTITY='RADIOMETER'     , IOR=-3, PROP_ID='GA', ID='FLR_L1_PL_CE' /
&DEVC XYZ=4.38,3.00,4.00, QUANTITY='GAUGE HEAT FLUX', IOR=-3, PROP_ID='GA', ID='FLT_L1_PL_CE' /
&DEVC XYZ=3.75,3.00,0.00, QUANTITY='GAUGE HEAT FLUX', IOR= 3, PROP_ID='GA', ID='FLT_L1_SOL_CE' /

Heat fluxes in Room 2

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NE355' /

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='RADIOMETER'     , IOR=-2, PROP_ID='GA', ID='FLR_L2_NE355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 1, PROP_ID='GA', ID='FLT_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-2, PROP_ID='GA', ID='FLT_L2_NC260' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR=-1, PROP_ID='GA', ID='FLT_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='GAUGE HEAT FLUX', IOR= 2, PROP_ID='GA', ID='FLT_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='RADIOMETER'     , IOR=-3, PROP_ID='GA', ID='FLR_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,4.00, QUANTITY='GAUGE HEAT FLUX', IOR=-3, PROP_ID='GA', ID='FLT_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='GAUGE HEAT FLUX', IOR= 3, PROP_ID='GA', ID='FLT_L2_SOL_CE' /

Surface temperatures in Room 1

&DEVC XYZ=4.00,6.00,0.40, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE040' /
&DEVC XYZ=4.00,6.00,1.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE155' /
&DEVC XYZ=4.00,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE265' /
&DEVC XYZ=4.00,6.00,3.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NE355' /

&DEVC XYZ=0.00,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 1, ID='TP_L1_WC260' /
&DEVC XYZ=2.50,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L1_NC265' /
&DEVC XYZ=5.00,3.00,2.55, QUANTITY='WALL TEMPERATURE', IOR=-1, ID='TP_L1_EC255' /
&DEVC XYZ=2.50,0.00,2.65, QUANTITY='WALL TEMPERATURE', IOR= 2, ID='TP_L1_SC265' /

&DEVC XYZ=4.38,3.00,4.00, QUANTITY='WALL TEMPERATURE', IOR=-3, ID='TP_L1_PL_CE' /

Surface temperatures in Room 2

&DEVC XYZ=9.20,6.00,0.30, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE030' /
&DEVC XYZ=9.20,6.00,1.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE155' /
&DEVC XYZ=9.20,6.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE260' /
&DEVC XYZ=9.20,6.00,3.55, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NE355' /

&DEVC XYZ=5.20,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 1, ID='TP_L2_WC260' /
&DEVC XYZ=7.70,6.00,2.65, QUANTITY='WALL TEMPERATURE', IOR=-2, ID='TP_L2_NC265' /
&DEVC XYZ=10.2,3.00,2.60, QUANTITY='WALL TEMPERATURE', IOR=-1, ID='TP_L2_EC260' /
&DEVC XYZ=7.70,0.00,2.60, QUANTITY='WALL TEMPERATURE', IOR= 2, ID='TP_L2_SC260' /

&DEVC XYZ=9.00,3.00,4.00, QUANTITY='WALL TEMPERATURE', IOR=-3, ID='TP_L2_PL_CE' /
&DEVC XYZ=9.00,3.00,0.00, QUANTITY='WALL TEMPERATURE', IOR= 3, ID='TP_L2_SOL_CE' /

Pressure

&DEVC XYZ=4.40,5.5,0.50, QUANTITY='PRESSURE', ID='P_L1' /
&DEVC XYZ=5.70,5.5,1.00, QUANTITY='PRESSURE', ID='P_L2' /

Supply and exhaust for Room 1

&DEVC XB=2.3,2.3,5.2,5.6,3.3,3.9, QUANTITY='VOLUME FLOW', CONVERSION_FACTOR=-1., ID='DADM_L1' /
&DEVC XB=2.7,2.7,0.4,0.8,3.3,3.9, QUANTITY='VOLUME FLOW', CONVERSION_FACTOR=-1., ID='DEXT_L1' /

Supply and exhaust for Room 2

&DEVC XB=7.5,7.5,5.2,5.6,3.3,3.9, QUANTITY='VOLUME FLOW', CONVERSION_FACTOR=-1., ID='DADM_L2' /
&DEVC XB=7.9,7.9,0.4,0.8,3.3,3.9, QUANTITY='VOLUME FLOW', CONVERSION_FACTOR=-1., ID='DEXT_L2' /

Targets in Room 1

&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L1_BW_SURF' / 
&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L1_BW_INTER' /
&DEVC XYZ=0.25,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L1_BW_CENTRE' /

&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L1_HW_SURF' /
&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L1_HW_INTER' /
&DEVC XYZ=0.25,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L1_HW_CENTRE' /

Targets in Room 2

&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_BE_SURF' /
&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_BE_INTER' /
&DEVC XYZ=9.95,2.5,0.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_BE_CENTRE' /

&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_HE_SURF' /
&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_HE_INTER' /
&DEVC XYZ=9.95,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_HE_CENTRE' /
  
&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.001,  ID='TCA_L2_HW_SURF' /
&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.006,  ID='TCA_L2_HW_INTER' /
&DEVC XYZ=5.45,2.5,3.6, IOR=3, QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.0125, ID='TCA_L2_HW_CENTRE' /

Gas temperatures near cable targets

&DEVC XYZ=0.4,2.5,0.55, QUANTITY='TEMPERATURE', ID='TG_L1_TA_BW' /
&DEVC XYZ=0.4,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L1_TA_HW' /
&DEVC XYZ=9.7,2.5,0.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_BE' /
&DEVC XYZ=9.7,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_HE' /
&DEVC XYZ=5.7,2.5,3.55, QUANTITY='TEMPERATURE', ID='TG_L2_TA_HW' /

&TAIL /

