&HEAD CHID='SP_Room_B1', TITLE='SP Room Fire Validation Experiments' /

&MESH IJK=72,36,40, XB=0.00,3.60,-0.90,0.90,0.00,2.0 /
&TIME T_END=1600., TIME_SHRINK_FACTOR=10. /

&REAC FUEL='PROPANE', SOOT_YIELD=0.015 /

&SURF ID='BURNER', HRRPUA=11111., RAMP_Q='fire', TMP_FRONT=300., COLOR='ORANGE' / 
&RAMP ID='fire', T=   0., F=0. /
&RAMP ID='fire', T=  10., F=1. /
&RAMP ID='fire', T=1340., F=1. /
&RAMP ID='fire', T=1400., F=0. /

&OBST XB= 1.20, 1.50,-0.15, 0.15, 0.00, 0.20, SURF_IDS='BURNER','STEEL PLATE','STEEL PLATE' /
&OBST XB= 1.20, 1.20,-0.15, 0.15, 0.20, 0.40, SURF_ID='STEEL PLATE' /
&OBST XB= 1.50, 1.50,-0.15, 0.15, 0.20, 0.40, SURF_ID='STEEL PLATE' /
&OBST XB= 1.20, 1.50,-0.15,-0.15, 0.20, 0.40, SURF_ID='STEEL PLATE' /
&OBST XB= 1.20, 1.50, 0.15, 0.15, 0.20, 0.40, SURF_ID='STEEL PLATE' /

&OBST XB= 2.70, 2.80,-0.90, 0.90, 0.00, 1.80, SURF_ID6='INSULATION-STEEL','STEEL-INSULATION','STEEL PLATE','STEEL PLATE','STEEL PLATE','STEEL PLATE' /
&HOLE XB= 2.69, 2.81,-0.30, 0.30, 0.00, 1.50                           /
&OBST XB= 0.00, 2.80,-0.90, 0.90, 1.80, 1.90, SURF_ID6='STEEL PLATE','STEEL PLATE','STEEL PLATE','STEEL PLATE','INSULATION-STEEL','STEEL-INSULATION' /

&OBST XB= 0.60, 0.70, 0.89, 0.89, 1.30, 1.40, SURF_ID='PLATE FRONT' /  PTs on right wall
&OBST XB= 2.00, 2.10, 0.89, 0.89, 1.30, 1.40, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.60, 0.70, 0.89, 0.89, 0.40, 0.50, SURF_ID='PLATE FRONT' /  
&OBST XB= 2.00, 2.10, 0.89, 0.89, 0.40, 0.50, SURF_ID='PLATE FRONT' / 
&OBST XB= 1.30, 1.40, 0.89, 0.89, 0.85, 0.95, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.60, 0.70,-0.89,-0.89, 1.30, 1.40, SURF_ID='PLATE FRONT' /  PTs on left wall
&OBST XB= 2.00, 2.10,-0.89,-0.89, 1.30, 1.40, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.60, 0.70,-0.50,-0.40, 1.79, 1.79, SURF_ID='PLATE FRONT' /  PTs on ceiling
&OBST XB= 2.00, 2.10,-0.50,-0.40, 1.79, 1.79, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.60, 0.70, 0.40, 0.50, 1.79, 1.79, SURF_ID='PLATE FRONT' /
&OBST XB= 2.00, 2.10, 0.40, 0.50, 1.79, 1.79, SURF_ID='PLATE FRONT' / 
&OBST XB= 1.30, 1.40,-0.05, 0.05, 1.79, 1.79, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.60, 0.70, 0.40, 0.50, 0.01, 0.01, SURF_ID='PLATE FRONT' /  PTs on floor
&OBST XB= 2.00, 2.10, 0.40, 0.50, 0.01, 0.01, SURF_ID='PLATE FRONT' / 
&OBST XB= 0.01, 0.01,-0.50,-0.40, 1.30, 1.40, SURF_ID='PLATE FRONT' /  PTs on back wall
&OBST XB= 0.01, 0.01,-0.05, 0.05, 0.85, 0.95, SURF_ID='PLATE FRONT' /  
&OBST XB= 0.01, 0.01, 0.40, 0.50, 0.40, 0.50, SURF_ID='PLATE FRONT' /  
&OBST XB= 2.69, 2.69,-0.50,-0.40, 1.30, 1.40, SURF_ID='PLATE FRONT' /  PTs on front wall
&OBST XB= 2.69, 2.69,-0.50,-0.40, 0.40, 0.50, SURF_ID='PLATE FRONT' / 

&SURF ID='STEEL PLATE' 
      MATL_ID='STEEL'
      THICKNESS=0.003
      COLOR='BLACK' /

&SURF ID='INSULATION-STEEL' 
      DEFAULT=.TRUE.
      MATL_ID(1:2,1)='STONE WOOL','STEEL'
      THICKNESS=0.05,0.003
      COLOR='GRAY 90' /

&SURF ID='STEEL-INSULATION' 
      MATL_ID(1:2,1)='STEEL','STONE WOOL'
      THICKNESS=0.003,0.05
      COLOR='GRAY 20' /

&SURF ID='PLATE FRONT' 
      MATL_ID='INCONEL','INSULATION'
      THICKNESS=0.0007,0.01
      COLOR='BLACK' /

&SURF ID='PLATE BACK' 
      MATL_ID='INSULATION','INCONEL'
      THICKNESS=0.01,0.0007
      COLOR='PINK' /

&VENT MB='XMAX', SURF_ID='OPEN'/
&VENT MB='ZMAX', SURF_ID='OPEN'/
&VENT XB= 2.80,3.60,-0.90,-0.90,0.00,2.00, SURF_ID='OPEN' /
&VENT XB= 2.80,3.60, 0.90, 0.90,0.00,2.00, SURF_ID='OPEN' /

&MATL ID            = 'STEEL'
      SPECIFIC_HEAT = 0.465      
      CONDUCTIVITY  = 54.      
      DENSITY       = 7850. /

&MATL ID            = 'STONE WOOL'
      SPECIFIC_HEAT = 1.
      CONDUCTIVITY  = 0.04     
      DENSITY       = 200. /

&MATL ID='INCONEL'
      EMISSIVITY=0.85
      DENSITY=8470.
      CONDUCTIVITY_RAMP='k_inc'
      SPECIFIC_HEAT_RAMP='c_inc' /

&RAMP ID='k_inc', T= 20., F=14.9 /
&RAMP ID='k_inc', T=100., F=15.9 /
&RAMP ID='k_inc', T=200., F=17.3 /
&RAMP ID='k_inc', T=300., F=19.0 /
&RAMP ID='k_inc', T=400., F=20.5 /
&RAMP ID='k_inc', T=500., F=22.1 /
&RAMP ID='k_inc', T=600., F=23.9 /
&RAMP ID='k_inc', T=700., F=25.7 /
&RAMP ID='k_inc', T=800., F=27.5 /

&RAMP ID='c_inc', T= 20., F=0.444 /
&RAMP ID='c_inc', T=100., F=0.465 /
&RAMP ID='c_inc', T=200., F=0.486 /
&RAMP ID='c_inc', T=300., F=0.502 /
&RAMP ID='c_inc', T=400., F=0.519 /
&RAMP ID='c_inc', T=500., F=0.536 /
&RAMP ID='c_inc', T=600., F=0.578 /
&RAMP ID='c_inc', T=700., F=0.595 /
&RAMP ID='c_inc', T=800., F=0.611 /
&RAMP ID='c_inc', T=900., F=0.628 /

&MATL ID            = 'INSULATION' 
      DENSITY       = 280.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 1. /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, DT_DEVC=15., DT_HRR=15. /

&DEVC ID='PT-RW-Ba-U', XYZ=0.65,0.90,1.35, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-RW-Ba-L', XYZ=0.65,0.90,0.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-RW-Fr-U', XYZ=2.05,0.90,1.35, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-RW-Fr-L', XYZ=2.05,0.90,0.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-RW-Ce'  , XYZ=1.35,0.90,0.90, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='TC-RW-Ba-U', XYZ=0.75,0.90,1.35, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='TC-RW-Ba-L', XYZ=0.75,0.90,0.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='TC-RW-Fr-U', XYZ=2.15,0.90,1.35, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='TC-RW-Fr-L', XYZ=2.15,0.90,0.45, IOR=-2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='TC-RW-Ce'  , XYZ=1.45,0.90,0.90, IOR=-2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='PT-LW-Ba-U', XYZ=0.65,-.90,1.35, IOR= 2, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-LW-Fr-U', XYZ=2.05,-.90,1.35, IOR= 2, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='PT-C-Ba-L' , XYZ=0.65,-.45,1.80, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-C-Ba-R' , XYZ=0.65,0.45,1.80, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-C-Fr-L' , XYZ=2.05,-.45,1.80, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-C-Fr-R' , XYZ=2.05,0.45,1.80, IOR=-3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-C-Ce'   , XYZ=1.35,0.00,1.80, IOR=-3, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='PT-F-Ba-R' , XYZ=0.65,0.45,0.00, IOR= 3, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-F-Fr-R' , XYZ=2.05,0.45,0.00, IOR= 3, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='PT-BW-U'   , XYZ=0.00,-.45,1.35, IOR= 1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-BW-M'   , XYZ=0.00,0.00,0.90, IOR= 1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-BW-L'   , XYZ=0.00,0.45,0.45, IOR= 1, QUANTITY='WALL TEMPERATURE'  /

&DEVC ID='PT-FW-Le-U', XYZ=2.70,-.45,1.35, IOR=-1, QUANTITY='WALL TEMPERATURE'  /
&DEVC ID='PT-FW-Le-L', XYZ=2.70,-.45,0.45, IOR=-1, QUANTITY='WALL TEMPERATURE'  /

&PROP ID='TC', BEAD_DIAMETER=0.001 /

&DEVC ID='TC-Door-1490', XYZ=2.75,0.00,1.49, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-1350', XYZ=2.75,0.00,1.35, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-1200', XYZ=2.75,0.00,1.20, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-1050', XYZ=2.75,0.00,1.05, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-0900', XYZ=2.75,0.00,0.90, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-0600', XYZ=2.75,0.00,0.60, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-0300', XYZ=2.75,0.00,0.30, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Door-0010', XYZ=2.75,0.00,0.01, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /

&DEVC ID='TC-Front-0010', XYZ=2.05,0.00,0.01, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-0300', XYZ=2.05,0.00,0.30, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-0600', XYZ=2.05,0.00,0.60, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-0900', XYZ=2.05,0.00,0.90, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-1200', XYZ=2.05,0.00,1.20, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-1500', XYZ=2.05,0.00,1.50, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Front-1790', XYZ=2.05,0.00,1.79, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /

&DEVC ID='TC-Back-0010', XYZ=0.65,0.00,0.01, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-0300', XYZ=0.65,0.00,0.30, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-0600', XYZ=0.65,0.00,0.60, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-0900', XYZ=0.65,0.00,0.90, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-1200', XYZ=0.65,0.00,1.20, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-1500', XYZ=0.65,0.00,1.50, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /
&DEVC ID='TC-Back-1790', XYZ=0.65,0.00,1.79, QUANTITY='THERMOCOUPLE', PROP_ID='TC'  /

&DEVC ID='O2-Door-100',  XYZ=2.75,0.15,1.40, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'  /
&DEVC ID='O2-Door-200',  XYZ=2.75,0.15,1.30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'  /
&DEVC ID='O2-Door-800',  XYZ=2.75,0.15,0.70, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN'  /

&DEVC ID='CO2-Door-100',  XYZ=2.75,0.15,1.40, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'  /
&DEVC ID='CO2-Door-200',  XYZ=2.75,0.15,1.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'  /
&DEVC ID='CO2-Door-800',  XYZ=2.75,0.15,0.70, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE'  /

&DEVC ID='CO-Door-100',  XYZ=2.75,0.15,1.40, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE'  /
&DEVC ID='CO-Door-200',  XYZ=2.75,0.15,1.30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE'  /
&DEVC ID='CO-Door-800',  XYZ=2.75,0.15,0.70, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE'  /

&SLCF PBY=0., QUANTITY='TEMPERATURE', VECTOR=.TRUE. /

&BNDF QUANTITY='WALL TEMPERATURE', CELL_CENTERED=.TRUE. /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE', CELL_CENTERED=.TRUE. /

&TAIL /

