&HEAD CHID='Sandia_CH4_1m_Test17_dx1p5cm', TITLE='Sandia 1m high flow rate methane pool fire (Test 17), 1.5 cm resolution' /

&MULT ID='mesh array', DX=1.5,DY=1.5,DZ=1.0, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=96,96,64, XB=-1.5,0.0,-1.5,0.0,0,1, MULT_ID='mesh array' /

&TIME T_END=20. /

&DUMP DT_SL3D=0.02, DT_DEVC=0.000001, SIG_FIGS=8, SIG_FIGS_EXP=2, DT_DEVC_LINE=10. /

&MISC TMPA=5.
      P_INF=81100.
      HUMIDITY=29.
      CFL_VELOCITY_NORM=1
      SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE.
      MPI_TIMEOUT=3600./

&REAC FUEL='METHANE'
      SOOT_YIELD=0.01 /

&SURF ID='PLATE', COLOR='GRAY', DEFAULT=.TRUE., TMP_FRONT=45. /

&SURF ID= 'POOL', MASS_FLUX(1)=0.066, SPEC_ID(1)='METHANE', TMP_FRONT=1. /

&VENT XB=-0.5,0.5,-0.5,0.5,0,0, XYZ=0,0,0.0001, RADIUS=0.5, COLOR='BLUE', SURF_ID= 'POOL', SPREAD_RATE=1000 /

&VENT XB=-1,1,-1,1,0,0, XYZ=0,0,0, RADIUS=1, SURF_ID='PLATE'/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&SLCF PBY=-.0625, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='WAVELET ERROR', QUANTITY2='MASS FRACTION', SPEC_ID='METHANE', CELL_CENTERED=.TRUE. /

Invoke the following 3D slice file output to use volume rendering in Smokeview

SLCF XB=-1.5,1.5,-1.5,1.5,-0.0625,3.9375, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
SLCF XB=-1.5,1.5,-1.5,1.5,-0.0625,3.9375, QUANTITY='DENSITY', SPEC_ID='SOOT', CELL_CENTERED=.TRUE. /

Tieszen et al., Comb. and Flame (2002), Figure 6
&DEVC XYZ = 0.0,0.0,0.505, QUANTITY = 'W-VELOCITY', ID='W005', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.5,0.0,0.505, QUANTITY = 'W-VELOCITY', ID='W505', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.0,0.0,2.000, QUANTITY = 'W-VELOCITY', ID='W0020', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.5,0.0,2.000, QUANTITY = 'W-VELOCITY', ID='W5020', TIME_AVERAGED=.FALSE./

&DEVC XYZ = 0.0,0.0,0.505, QUANTITY = 'TEMPERATURE', ID='T005', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.5,0.0,0.505, QUANTITY = 'TEMPERATURE', ID='T505', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.0,0.0,2.000, QUANTITY = 'TEMPERATURE', ID='T0020', TIME_AVERAGED=.FALSE./
&DEVC XYZ = 0.5,0.0,2.000, QUANTITY = 'TEMPERATURE', ID='T5020', TIME_AVERAGED=.FALSE./

Radial profiles of velocity and mass fraction

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.3,0.3, QUANTITY='CELL W', ID='Wp3', POINTS=64, X_ID='x' /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.5,0.5, QUANTITY='CELL W', ID='Wp5', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.9,0.9, QUANTITY='CELL W', ID='Wp9', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.3,0.3, QUANTITY='CELL U', ID='Up3', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.5,0.5, QUANTITY='CELL U', ID='Up5', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.9,0.9, QUANTITY='CELL U', ID='Up9', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.3,0.3, QUANTITY='CELL W', ID='Wp3_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.5,0.5, QUANTITY='CELL W', ID='Wp5_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.9,0.9, QUANTITY='CELL W', ID='Wp9_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.3,0.3, QUANTITY='CELL U', ID='Up3_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.5,0.5, QUANTITY='CELL U', ID='Up5_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.9,0.9, QUANTITY='CELL U', ID='Up9_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /

&TAIL /
