&HEAD CHID='Sandia_He_1m_dx1p5cm', TITLE='Sandia 1m helium plume, 1.5 cm resolution' /

&MULT ID='mesh array', DX=1.5,DY=1.5,DZ=1.0, I_UPPER=1,J_UPPER=1,K_UPPER=3 /
&MESH IJK=96,96,64, XB=-1.5,0.0,-1.5,0.0,0,1, MULT_ID='mesh array' /

&TIME T_END=20. /

&DUMP SIG_FIGS=4, SIG_FIGS_EXP=2, DT_DEVC_LINE=10. /

&MISC TMPA=12.
      P_INF=80900.
      HUMIDITY=20.
      CFL_VELOCITY_NORM=1
      SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE.
      MPI_TIMEOUT=3600./

&SPEC ID='HELIUM', MW=5.45 / rho = (5.45*80900)/(8314.5*285) = 0.186 kg/m^3

&RADI RADIATION=.FALSE./

&MATL ID='STEEL', CONDUCTIVITY=54., SPECIFIC_HEAT=0.465, DENSITY=7850., EMISSIVITY=0.9 /
&SURF ID='PLATE', COLOR='GRAY', DEFAULT=.TRUE., MATL_ID='STEEL', THICKNESS=0.025 /

&SURF ID='PLUME', SPEC_ID='HELIUM', MASS_FLUX(1)=0.0605,TMP_FRONT=12. / = 0.186 kg/m^3 * 0.325 m/s

&VENT XB=-0.5,0.5,-0.5,0.5,0,0, XYZ=0,0,0.0001, RADIUS=0.5, COLOR='BLUE', SURF_ID='PLUME', SPREAD_RATE=1000/

&VENT XB=-1,1,-1,1,0,0, XYZ=0,0,0, RADIUS=1, SURF_ID='PLATE'/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='ZMAX',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/

&SLCF PBY=-.0625, QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='DENSITY', CELL_CENTERED=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', CELL_CENTERED=.TRUE. /
&SLCF PBY=-.0625, QUANTITY='WAVELET ERROR', QUANTITY2='MASS FRACTION', SPEC_ID='HELIUM', CELL_CENTERED=.TRUE. /

Radial profiles of velocity and mass fraction

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='CELL W', ID='Wp2', POINTS=64, X_ID='x' /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='CELL W', ID='Wp4', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='CELL W', ID='Wp6', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='CELL U', ID='Up2', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='CELL U', ID='Up4', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='CELL U', ID='Up6', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp2', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp4', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp6', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='CELL W', ID='Wp2_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='CELL W', ID='Wp4_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='CELL W', ID='Wp6_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='CELL U', ID='Up2_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='CELL U', ID='Up4_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='CELL U', ID='Up6_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /

&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.2,0.2, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp2_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.4,0.4, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp4_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /
&DEVC XB=-0.4921875,0.4921875,0.0,0.0,0.6,0.6, QUANTITY='MASS FRACTION', SPEC_ID='HELIUM', ID='Yp6_rms', STATISTICS='RMS', POINTS=64, HIDE_COORDINATES=.TRUE. /

&TAIL /
