&HEAD CHID='USCG_HAI_250_kW_Natural_Fike', TITLE='US Coast Guard Water Mist Tests' /

&MESH IJK=70,50,30, XB=0.0,7.0,0.0,5.0,0.0,3.0 /

&TIME T_BEGIN=-60., T_END=600. /



&DUMP NFRAMES=200, SIG_FIGS=3, SIG_FIGS_EXP=2,  DT_DEVC=5., DT_HRR=5. /

&VENT XB=0.00,0.00,0.30,1.15,0.30,2.30, SURF_ID='OPEN' /

&SPEC ID='WATER VAPOR' /

&REAC FUEL       = 'N-HEPTANE'
      FYI        = 'Heptane, C_7 H_16'
      CO_YIELD   = 0.006
      SOOT_YIELD = 0.015, CRITICAL_FLAME_TEMPERATURE=1560. /

&OBST XB=2.00,5.00,0.75,1.75,0.00,1.50 /  Port Engine
&OBST XB=2.00,5.00,3.25,4.25,0.00,1.50 /  Starboard Engine
&OBST XB=2.00,5.00,1.75,2.75,1.50,1.50 /  Horizontal Obstruction Plate

&PART ID='heptane droplets', INITIAL_TEMPERATURE=95., SPEC_ID='N-HEPTANE', DIAMETER=200., HEAT_OF_COMBUSTION=45000. /
&PART ID='water droplets', SAMPLING_FACTOR=100, SPEC_ID='WATER VAPOR', DIAMETER=200. /

&PROP ID='Bete P28', PART_ID='heptane droplets', FLOW_RATE=0.562, PARTICLE_VELOCITY=8., SPRAY_ANGLE=0.,15. /
&PROP ID='Micromist', PART_ID='water droplets', K_FACTOR=1.75, OPERATING_PRESSURE=21., PARTICLE_VELOCITY=41., SPRAY_ANGLE=0.,45. /

&SLCF PBY=2.5,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=2.5,QUANTITY='HRRPUV' /
&SLCF PBY=2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBY=2.5,QUANTITY='VOLUME FRACTION', SPEC_ID='WATER VAPOR' /

&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='GAUGE HEAT FLUX' /

&MATL ID            = 'STEEL'
      FYI           = 'Quintiere, Fire Behavior'
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID        = 'STEEL SHEET', DEFAULT=.TRUE.
      MATL_ID   = 'STEEL'
      COLOR     = 'GRAY 80'
      THICKNESS = 0.005 /

TC Trees

&PROP ID='Sheathed Type K', BEAD_DIAMETER=0.0032 /

&DEVC XYZ=1.00,2.50,0.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 1-1' /
&DEVC XYZ=1.00,2.50,1.00, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 1-2' /
&DEVC XYZ=1.00,2.50,1.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 1-3' /
&DEVC XYZ=1.00,2.50,2.00, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 1-4' /
&DEVC XYZ=1.00,2.50,2.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 1-5' /

&DEVC XYZ=6.00,2.50,0.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 2-1' /
&DEVC XYZ=6.00,2.50,1.00, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 2-2' /
&DEVC XYZ=6.00,2.50,1.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 2-3' /
&DEVC XYZ=6.00,2.50,2.00, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 2-4' /
&DEVC XYZ=6.00,2.50,2.50, QUANTITY='THERMOCOUPLE', PROP_ID='Sheathed Type K', ID='TC 2-5' /

Heat Flux Gauges

&DEVC XYZ=0.00,2.50,1.50, QUANTITY='GAUGE HEAT FLUX',     IOR= 1, ID='Total Flux Wall'/
&DEVC XYZ=0.00,2.50,1.50, QUANTITY='RADIATIVE HEAT FLUX', IOR= 1, ID='Rad Flux Wall'/
&DEVC XYZ=3.50,2.50,3.00, QUANTITY='GAUGE HEAT FLUX',     IOR=-3, ID='Total Flux Ceiling'/
&DEVC XYZ=3.50,2.50,3.00, QUANTITY='RADIATIVE HEAT FLUX', IOR=-3, ID='Rad Flux Ceiling'/

Gaseous Sampling

&DEVC XYZ=1.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='O2 1'/
&DEVC XYZ=5.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='O2 2'/
&DEVC XYZ=1.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='O2 3'/
&DEVC XYZ=5.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', ID='O2 4'/

&DEVC XYZ=1.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2 1'/
&DEVC XYZ=5.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2 2'/
&DEVC XYZ=1.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2 3'/
&DEVC XYZ=5.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', ID='CO2 4'/

&DEVC XYZ=1.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO 1'/
&DEVC XYZ=5.50,2.50,1.00, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO 2'/
&DEVC XYZ=1.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO 3'/
&DEVC XYZ=5.50,2.50,2.50, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO 4'/

Compartment Pressure

&DEVC XYZ=3.50,0.10,1.00, QUANTITY='PRESSURE', ID='Pressure' /

Compartment HRR

&DEVC XB=1.00,6.00,1.00,4.00,0.00,3.00, QUANTITY='HRRPUV', STATISTICS='VOLUME INTEGRAL', ID='HRR' /

Spray Nozzles

&DEVC XYZ=3.50,1.80,1.00, PROP_ID='Bete P28', QUANTITY='TIME', SETPOINT=-60., ORIENTATION=0.,1.,0., ID='fuel_nozzle' /

&DEVC XYZ=1.00,1.25,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /
&DEVC XYZ=3.50,1.25,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /
&DEVC XYZ=6.00,1.25,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /
&DEVC XYZ=1.00,3.75,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /
&DEVC XYZ=3.50,3.75,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /
&DEVC XYZ=6.00,3.75,2.90, PROP_ID='Micromist', QUANTITY='TIME', SETPOINT=0., ID='mist_nozzle' /

&TAIL /
