&HEAD CHID='USN_Iceland_Test_02', TITLE='Keflavik, Iceland USN Hangar Test 2' /

&MESH  ID='PLUME', COLOR='RED', IJK=62,62,110, XB=-6.2,6.2,-6.2,6.2,0.0,22.0 /
&MESH  ID='NORTH', COLOR='BLUE', IJK=31,42,55, XB=-6.2,6.2,6.2,23.0,0.0,22.0 /
&MESH  ID='SOUTH', COLOR='BLUE', IJK=31,42,55, XB=-6.2,6.2,-23.0,-6.2,0.0,22.0 /
&MESH  ID='WEST', COLOR='BLUE', IJK=77,115,55, XB=-37.0,-6.2,-23.0,23.0,0.0,22.0 /
&MESH  ID='EAST', COLOR='BLUE', IJK=77,115,55, XB=6.2,37.0,-23.0,23.0,0.0,22.0 /

&TIME T_END=660.0/
&DUMP DT_DEVC=20., DT_HRR=20., SIG_FIGS=4, SIG_FIGS_EXP=2, NFRAMES=100 /
&MISC TMPA=10. / 



&REAC FUEL= 'JP-5', RADIATIVE_FRACTION=0.4
      C=12
      H=26
      SOOT_YIELD=0.04
      HEAT_OF_COMBUSTION=44100. /


&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /
 
&MATL ID            = 'STEEL'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.48
      CONDUCTIVITY  = 60.0
      DENSITY       = 7850. /

&MATL ID             = 'CONCRETE'
      SPECIFIC_HEAT  = 0.750
      CONDUCTIVITY   = 1.6
      DENSITY        = 2400. /

&SURF ID             = 'CONCRETE WALL', DEFAULT=.TRUE.
      COLOR          = 'GRAY 65'
      MATL_ID        = 'CONCRETE'
      THICKNESS      = 0.2 /

&SURF ID        = 'CANVAS'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'STEEL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.05 /

&SURF ID= 'BURNER', COLOR= 'RED', RAMP_Q= 'FIRE', HRRPUA= 844. / 
&RAMP ID='FIRE' T=  0.0 F= 0.0 /
&RAMP ID='FIRE' T=150.0 F= 1.0 /
&RAMP ID='FIRE' T=600.0 F= 1.0 /

Burner
&OBST XB=-0.15,0.15,-0.15,0.15,0.0,0.2, SURF_IDS='BURNER','STEEL','STEEL'/

Draft Curtain
&OBST XB=-22.2,-22.2,-23.0,23.0,13.4,22.0, SURF_ID='STEEL', MULT_ID='DRAFT CURTAIN' /
&MULT ID='DRAFT CURTAIN', DX=14.8, I_UPPER=3 /

North and South Door
&OBST XB=-37.0,-37.0,-23.0,23.0,0.0,12.4, SURF_ID='STEEL' /
&OBST XB=37.0,37.0,-23.0,23.0,0.0,12.4, SURF_ID='STEEL' /

Ceiling
&OBST XB=-37.0, 37.0,-23.0,-22.8, 12.2, 12.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.8, 23.0, 12.2, 12.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.6, 12.4, 12.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.6, 23.0, 12.4, 12.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.4, 12.6, 12.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.4, 23.0, 12.6, 12.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.2, 12.8, 13.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.2, 23.0, 12.8, 13.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.0, 13.0, 13.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.0, 23.0, 13.0, 13.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.8, 13.2, 13.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.8, 23.0, 13.2, 13.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.6, 13.4, 13.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.6, 23.0, 13.4, 13.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.4, 13.6, 13.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.4, 23.0, 13.6, 13.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.2, 13.8, 14.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.2, 23.0, 13.8, 14.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.0, 14.0, 14.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.0, 23.0, 14.0, 14.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.8, 14.2, 14.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.8, 23.0, 14.2, 14.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.6, 14.4, 14.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.6, 23.0, 14.4, 14.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.2, 14.6, 14.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.2, 23.0, 14.6, 14.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.0, 14.8, 15.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.0, 23.0, 14.8, 15.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.8, 15.0, 15.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.8, 23.0, 15.0, 15.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.6, 15.2, 15.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.6, 23.0, 15.2, 15.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.4, 15.4, 15.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.4, 23.0, 15.4, 15.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.0, 15.6, 15.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.0, 23.0, 15.6, 15.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.8, 15.8, 16.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.8, 23.0, 15.8, 16.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.6, 16.0, 16.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.6, 23.0, 16.0, 16.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.2, 16.2, 16.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.2, 23.0, 16.2, 16.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.0, 16.4, 16.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.0, 23.0, 16.4, 16.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.8, 16.6, 16.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.8, 23.0, 16.6, 16.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.4, 16.8, 17.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.4, 23.0, 16.8, 17.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.2, 17.0, 17.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.2, 23.0, 17.0, 17.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.8, 17.2, 17.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.8, 23.0, 17.2, 17.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.6, 17.4, 17.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.6, 23.0, 17.4, 17.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.2, 17.6, 17.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.2, 23.0, 17.6, 17.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.8, 17.8, 18.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.8, 23.0, 17.8, 18.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.6, 18.0, 18.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.6, 23.0, 18.0, 18.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.2, 18.2, 18.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.2, 23.0, 18.2, 18.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.8, 18.4, 18.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.8, 23.0, 18.4, 18.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.4, 18.6, 18.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.4, 23.0, 18.6, 18.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.0, 18.8, 19.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.0, 23.0, 18.8, 19.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-13.6, 19.0, 19.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 13.6, 23.0, 19.0, 19.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-13.2, 19.2, 19.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 13.2, 23.0, 19.2, 19.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.8, 19.4, 19.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.8, 23.0, 19.4, 19.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.4, 19.6, 19.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.4, 23.0, 19.6, 19.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.0, 19.8, 20.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.0, 23.0, 19.8, 20.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-11.4, 20.0, 20.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 11.4, 23.0, 20.0, 20.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-11.0, 20.2, 20.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 11.0, 23.0, 20.2, 20.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-10.4, 20.4, 20.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 10.4, 23.0, 20.4, 20.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -9.8, 20.6, 20.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  9.8, 23.0, 20.6, 20.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -9.2, 20.8, 21.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  9.2, 23.0, 20.8, 21.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -8.6, 21.0, 21.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  8.6, 23.0, 21.0, 21.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -7.8, 21.2, 21.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  7.8, 23.0, 21.2, 21.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -7.0, 21.4, 21.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  7.0, 23.0, 21.4, 21.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -6.0, 21.6, 21.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  6.0, 23.0, 21.6, 21.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -5.0, 21.8, 22.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  5.0, 23.0, 21.8, 22.0, SURF_ID='STEEL' /

Thermocouples
By Figure 61 Page 140(152 pdf)
&DEVC XYZ=0.0, 0.0, 22.0 , ID='C',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 20.5 , ID='Ca',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 19.0 , ID='Cb',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 17.5 , ID='Cc',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 16.0 , ID='Cd',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 22.0 , ID='E1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 20.5 , ID='E1a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 19.0 , ID='E1b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 17.5 , ID='E1c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 16.0 , ID='E1d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 21.8 , ID='E2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 20.5 , ID='E2a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 19.0 , ID='E2b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 17.5 , ID='E2c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 16.0 , ID='E2d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 21.0 , ID='E3',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 9.1, 20.85 , ID='E3Ja',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.54 , ID='E3Jb',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.39 , ID='E3Jc',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.24, ID='E3Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 9.1, 20.09 , ID='E3Je',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, 9.1, 19.0 , ID='E3b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 17.5 , ID='E3c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 16.0 , ID='E3d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 19.8 , ID='E4',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.65 , ID='E4Ja',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.34 , ID='E4Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.19 , ID='E4Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.04 , ID='E4Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 18.89 , ID='E4Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 19.0 , ID='E4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 17.5 , ID='E4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 16.0 , ID='E4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 15.2, 18.2 , ID='E5',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 18.05 , ID='E5Ja',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.74 , ID='E5Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.59 , ID='E5Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.44 , ID='E5Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.29 , ID='E5Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 18.3, 16.2 , ID='E6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 12.2 , ID='E7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 9.2 , ID='E7a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -3.0, 22.0 , ID='W1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -6.1, 21.8 , ID='W2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -9.1, 21.0 , ID='W3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 19.8 , ID='W4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -15.2, 18.2 , ID='W5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0,  22.0 , ID='S1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 21.5 , ID='S1a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 19.0 , ID='S1b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 17.4 , ID='S1c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 15.9 , ID='S1d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 22.0 , ID='S2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 21.5 , ID='S2a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 19.0 , ID='S2b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 17.4 , ID='S2c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 15.9 , ID='S2d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 22.0 , ID='S3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 21.5 , ID='S3a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 19.0 , ID='S3b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 17.4 , ID='S3c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 15.9 , ID='S3d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 22.0 , ID='S4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 21.5 , ID='S4a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 19.0 , ID='S4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 17.4 , ID='S4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 15.9 , ID='S4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 22.0 , ID='S5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 15.9 , ID='S5d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 22.0 , ID='S6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 15.9 , ID='S6d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, -21.6, 22.0 , ID='S7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -21.6, 15.9 , ID='S7d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, 3.0, 22.0 , ID='N1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 22.0 , ID='N2',  QUANTITY='THERMOCOUPLE' /

Sprinklers
&PROP ID='A', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='B', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='C', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='D', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=95., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='E', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='F', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='G', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=93. /
&PROP ID='H', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='I', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=182. /

&DEVC ID='1', XYZ= 0.0,0.0,21.4, PROP_ID='A'/ Sprinkler Tree C, Type A
&DEVC ID='2', XYZ= 0.0,0.0,21.4, PROP_ID='B'/ Sprinkler Tree C, Type B
&DEVC ID='3', XYZ= 0.0,0.0,21.4, PROP_ID='C'/ Sprinkler Tree C, Type C
&DEVC ID='4', XYZ= 0.0,0.0,21.4, PROP_ID='D'/ Sprinkler Tree C, Type D
&DEVC ID='5', XYZ= 0.0,0.0,21.4, PROP_ID='E'/ Sprinkler Tree C, Type E
&DEVC ID='6', XYZ= 0.0,0.0,21.4, PROP_ID='F'/ Sprinkler Tree C, Type F
&DEVC ID='7', XYZ= 0.0,0.0,21.4, PROP_ID='G'/ Sprinkler Tree C, Type G
&DEVC ID='8', XYZ= 0.0,0.0,21.4, PROP_ID='H'/ Sprinkler Tree C, Type H
&DEVC ID='11', XYZ= 0.0,3.0,21.7, PROP_ID='A'/ Sprinkler Tree N1, Type A
&DEVC ID='12', XYZ= 0.0,3.0,21.7, PROP_ID='B'/ Sprinkler Tree N1, Type B
&DEVC ID='13', XYZ= 0.0,3.0,21.7, PROP_ID='C'/ Sprinkler Tree N1, Type C
&DEVC ID='14', XYZ= 0.0,3.0,21.7, PROP_ID='D'/ Sprinkler Tree N1, Type D
&DEVC ID='15', XYZ= 0.0,3.0,21.7, PROP_ID='E'/ Sprinkler Tree N1, Type E
&DEVC ID='16', XYZ= 0.0,3.0,21.7, PROP_ID='F'/ Sprinkler Tree N1, Type F
&DEVC ID='17', XYZ= 0.0,6.1,21.3, PROP_ID='A'/ Sprinkler Tree N2, Type A
&DEVC ID='18', XYZ= 0.0,6.1,21.3, PROP_ID='B'/ Sprinkler Tree N2, Type B
&DEVC ID='19', XYZ= 0.0,6.1,21.3, PROP_ID='C'/ Sprinkler Tree N2, Type C
&DEVC ID='20', XYZ= 0.0,6.1,21.3, PROP_ID='D'/ Sprinkler Tree N2, Type D
&DEVC ID='21', XYZ= 0.0,-3.0,21.7, PROP_ID='A'/ Sprinkler Tree S1, Type A
&DEVC ID='22', XYZ= 0.0,-3.0,21.7, PROP_ID='B'/ Sprinkler Tree S1, Type B
&DEVC ID='23', XYZ= 0.0,-3.0,21.7, PROP_ID='C'/ Sprinkler Tree S1, Type C
&DEVC ID='24', XYZ= 0.0,-3.0,21.7, PROP_ID='D'/ Sprinkler Tree S1, Type D
&DEVC ID='25', XYZ= 0.0,-3.0,21.7, PROP_ID='E'/ Sprinkler Tree S1, Type E
&DEVC ID='26', XYZ= 0.0,-3.0,21.7, PROP_ID='F'/ Sprinkler Tree S1, Type F
&DEVC ID='27', XYZ= 0.0,-6.1,21.3, PROP_ID='A'/ Sprinkler Tree S3, Type A
&DEVC ID='28', XYZ= 0.0,-6.1,21.3, PROP_ID='B'/ Sprinkler Tree S3, Type B
&DEVC ID='29', XYZ= 0.0,-6.1,21.3, PROP_ID='C'/ Sprinkler Tree S3, Type C
&DEVC ID='30', XYZ= 0.0,-6.1,21.3, PROP_ID='D'/ Sprinkler Tree S3, Type D
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='48', XYZ= -3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W1, Type A
&DEVC ID='49', XYZ= -3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W1, Type B
&DEVC ID='50', XYZ= -3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W1, Type C
&DEVC ID='51', XYZ= -3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W1, Type D
&DEVC ID='52', XYZ= -3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree W1, Type E
&DEVC ID='53', XYZ= -3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree W1, Type F
&DEVC ID='54', XYZ= -6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W2, Type A
&DEVC ID='55', XYZ= -6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W2, Type B
&DEVC ID='56', XYZ= -6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W2, Type C
&DEVC ID='57', XYZ= -6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W2, Type D
&DEVC ID='58', XYZ= -9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W3, Type A
&DEVC ID='59', XYZ= -9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W3, Type B
&DEVC ID='60', XYZ= -12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree W4, Type A
&DEVC ID='61', XYZ= -12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree W4, Type B
&DEVC ID='62', XYZ= -15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W5, Type A
&DEVC ID='63', XYZ= -15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W5, Type B

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 


&SLCF PBY=0., QUANTITY='TEMPERATURE' /

&TAIL /
