&HEAD CHID='Vettori_SMOOTH_CORNER_SLOW',TITLE='Smooth Flat Ceiling, Corner Burner Location, Slow Growth Rate Fire, Experiments 41, 42 and 43' /

&MESH IJK= 96, 54, 30, XB= 0.0, 9.20, 0.0, 5.60, 0.0, 2.44 /

&TIME DT=0.10,T_END=370. /

&REAC FUEL='METHANE' /

&SURF ID='BURNER'
 HRRPUA=2930.
 RAMP_Q='SLOW' /

&RAMP ID='SLOW',T=   0., F=0.000 /
&RAMP ID='SLOW',T=   5., F=0.006 /
&RAMP ID='SLOW',T=  10., F=0.009 /
&RAMP ID='SLOW',T=  15., F=0.012 /
&RAMP ID='SLOW',T=  20., F=0.015 /
&RAMP ID='SLOW',T=  25., F=0.019 /
&RAMP ID='SLOW',T=  30., F=0.022 /
&RAMP ID='SLOW',T=  35., F=0.025 /
&RAMP ID='SLOW',T=  40., F=0.028 /
&RAMP ID='SLOW',T=  45., F=0.031 /
&RAMP ID='SLOW',T=  50., F=0.033 /
&RAMP ID='SLOW',T=  55., F=0.039 /
&RAMP ID='SLOW',T=  60., F=0.040 /
&RAMP ID='SLOW',T=  65., F=0.047 /
&RAMP ID='SLOW',T=  70., F=0.049 /
&RAMP ID='SLOW',T=  75., F=0.053 /
&RAMP ID='SLOW',T=  80., F=0.059 /
&RAMP ID='SLOW',T=  85., F=0.062 /
&RAMP ID='SLOW',T=  90., F=0.065 /
&RAMP ID='SLOW',T=  95., F=0.071 /
&RAMP ID='SLOW',T= 100., F=0.074 /
&RAMP ID='SLOW',T= 105., F=0.076 /
&RAMP ID='SLOW',T= 110., F=0.081 /
&RAMP ID='SLOW',T= 115., F=0.082 /
&RAMP ID='SLOW',T= 120., F=0.089 /
&RAMP ID='SLOW',T= 125., F=0.092 /
&RAMP ID='SLOW',T= 130., F=0.095 /
&RAMP ID='SLOW',T= 135., F=0.100 /
&RAMP ID='SLOW',T= 140., F=0.103 /
&RAMP ID='SLOW',T= 145., F=0.106 /
&RAMP ID='SLOW',T= 150., F=0.109 /
&RAMP ID='SLOW',T= 155., F=0.115 /
&RAMP ID='SLOW',T= 160., F=0.118 /
&RAMP ID='SLOW',T= 165., F=0.123 /
&RAMP ID='SLOW',T= 170., F=0.130 /
&RAMP ID='SLOW',T= 175., F=0.136 /
&RAMP ID='SLOW',T= 180., F=0.140 /
&RAMP ID='SLOW',T= 185., F=0.147 /
&RAMP ID='SLOW',T= 190., F=0.155 /
&RAMP ID='SLOW',T= 195., F=0.162 /
&RAMP ID='SLOW',T= 200., F=0.170 /
&RAMP ID='SLOW',T= 205., F=0.177 /
&RAMP ID='SLOW',T= 210., F=0.185 /
&RAMP ID='SLOW',T= 215., F=0.193 /
&RAMP ID='SLOW',T= 220., F=0.202 /
&RAMP ID='SLOW',T= 225., F=0.210 /
&RAMP ID='SLOW',T= 230., F=0.219 /
&RAMP ID='SLOW',T= 235., F=0.227 /
&RAMP ID='SLOW',T= 240., F=0.237 /
&RAMP ID='SLOW',T= 245., F=0.245 /
&RAMP ID='SLOW',T= 250., F=0.255 /
&RAMP ID='SLOW',T= 255., F=0.264 /
&RAMP ID='SLOW',T= 260., F=0.275 /
&RAMP ID='SLOW',T= 265., F=0.284 /
&RAMP ID='SLOW',T= 270., F=0.295 /
&RAMP ID='SLOW',T= 275., F=0.304 /
&RAMP ID='SLOW',T= 280., F=0.316 /
&RAMP ID='SLOW',T= 285., F=0.326 /
&RAMP ID='SLOW',T= 290., F=0.336 /
&RAMP ID='SLOW',T= 295., F=0.348 /
&RAMP ID='SLOW',T= 300., F=0.358 /
&RAMP ID='SLOW',T= 305., F=0.370 /
&RAMP ID='SLOW',T= 310., F=0.381 /
&RAMP ID='SLOW',T= 315., F=0.393 /
&RAMP ID='SLOW',T= 320., F=0.405 /
&RAMP ID='SLOW',T= 325., F=0.417 /
&RAMP ID='SLOW',T= 330., F=0.429 /
&RAMP ID='SLOW',T= 335., F=0.442 /
&RAMP ID='SLOW',T= 340., F=0.454 /
&RAMP ID='SLOW',T= 345., F=0.466 /
&RAMP ID='SLOW',T= 350., F=0.480 /
&RAMP ID='SLOW',T= 355., F=0.493 /
&RAMP ID='SLOW',T= 360., F=0.506 /
&RAMP ID='SLOW',T= 365., F=0.519 /
&RAMP ID='SLOW',T= 370., F=0.533 /





&MATL ID = 'WALL'
 CONDUCTIVITY = .48
 SPECIFIC_HEAT = .840
 DENSITY = 1440. /

&SURF ID = 'WALL'
 MATL_ID = 'WALL'
 COLOR = 'BEIGE'
 THICKNESS = 0.012 /

&MATL ID = 'WOOD'
 CONDUCTIVITY = .14
 SPECIFIC_HEAT = 2.850
 DENSITY = 640. /

&SURF ID = 'CEILING'
 MATL_ID = 'WOOD'
 COLOR = 'BURLY WOOD'
 THICKNESS = .038 /	

&SURF ID = 'WOOD BEAM'
 MATL_ID = 'WOOD'
 COLOR = 'BURLY WOOD 4'
 THICKNESS = .038 /

&MATL ID = 'STEEL'
 CONDUCTIVITY = 45.8
 SPECIFIC_HEAT = .380
 DENSITY = 8940. /

&SURF ID = 'STEEL BEAM'
 MATL_ID = 'STEEL'
 COLOR = 'GRAY 60'
 THICKNESS = .1 /

&PROP ID='RESIDENTIAL QUICK RESPONSE',  QUANTITY='LINK TEMPERATURE', RTI=56.,  ACTIVATION_TEMPERATURE=68. /

&OBST XB=0.00,0.70,0.00,1.00,0.00,0.30 , SURF_ID ='STEEL BEAM' /

&OBST XB=0.00,9.20,2.72,2.80,2.22,2.40,SURF_ID='STEEL BEAM' /

&VENT XB=0.00,0.60,0.00,0.60,0.30,0.30,SURF_ID='BURNER'  /

&VENT XB=8.30,9.20,2.90,5.60,2.64,2.64,SURF_ID='OPEN' /

&VENT MB='ZMAX', SURF_ID='CEILING' / 
&VENT MB='XMAX', SURF_ID='WALL' /
&VENT MB='XMIN', SURF_ID='WALL' /
&VENT MB='YMAX', SURF_ID='WALL' /
&VENT MB='YMIN', SURF_ID='WALL' /

&SLCF PBZ=2.6,QUANTITY='TEMPERATURE' /

&CTRL ID='Act1', INPUT_ID='SPRINKLER 1', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRINKLER 2', FUNCTION_TYPE='ANY' /
&CTRL ID='Act3', INPUT_ID='SPRINKLER 3', FUNCTION_TYPE='ANY' /
&CTRL ID='Act4', INPUT_ID='SPRINKLER 4', FUNCTION_TYPE='ANY' /

&DEVC XYZ=2.40,1.40,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 1'/
&DEVC XYZ=6.80,1.40,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 2'/
&DEVC XYZ=6.80,4.20,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 3'/
&DEVC XYZ=2.40,4.20,2.375,PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPRINKLER 4'/

&&DEVC XYZ=2.40,1.40,2.400,QUANTITY='THERMOCOUPLE', ID='TC_1_01' /
&DEVC XYZ=2.40,1.40,2.375,QUANTITY='THERMOCOUPLE', ID='TC_1_02' /
&DEVC XYZ=2.40,1.40,2.350,QUANTITY='THERMOCOUPLE', ID='TC_1_03' /
&DEVC XYZ=2.40,1.40,2.325,QUANTITY='THERMOCOUPLE', ID='TC_1_04' /
&DEVC XYZ=2.40,1.40,2.300,QUANTITY='THERMOCOUPLE', ID='TC_1_05' /
&DEVC XYZ=2.40,1.40,2.275,QUANTITY='THERMOCOUPLE', ID='TC_1_06' /
&DEVC XYZ=2.40,1.40,2.250,QUANTITY='THERMOCOUPLE', ID='TC_1_07' /
&DEVC XYZ=2.40,1.40,2.150,QUANTITY='THERMOCOUPLE', ID='TC_1_08' /
&DEVC XYZ=2.40,1.40,2.050,QUANTITY='THERMOCOUPLE', ID='TC_1_09' /
&DEVC XYZ=2.40,1.40,1.950,QUANTITY='THERMOCOUPLE', ID='TC_1_10' /
&DEVC XYZ=2.40,1.40,1.850,QUANTITY='THERMOCOUPLE', ID='TC_1_11' /
&DEVC XYZ=2.40,1.40,1.500,QUANTITY='THERMOCOUPLE', ID='TC_1_12' /
&DEVC XYZ=6.80,1.40,2.400,QUANTITY='THERMOCOUPLE', ID='TC_2_01' /
&DEVC XYZ=6.80,1.40,2.375,QUANTITY='THERMOCOUPLE', ID='TC_2_02' /
&DEVC XYZ=6.80,1.40,2.350,QUANTITY='THERMOCOUPLE', ID='TC_2_03' /
&DEVC XYZ=6.80,1.40,2.325,QUANTITY='THERMOCOUPLE', ID='TC_2_04' /
&DEVC XYZ=6.80,1.40,2.300,QUANTITY='THERMOCOUPLE', ID='TC_2_05' /
&DEVC XYZ=6.80,1.40,2.275,QUANTITY='THERMOCOUPLE', ID='TC_2_06' /
&DEVC XYZ=6.80,1.40,2.250,QUANTITY='THERMOCOUPLE', ID='TC_2_07' /
&DEVC XYZ=6.80,1.40,2.150,QUANTITY='THERMOCOUPLE', ID='TC_2_08' /
&DEVC XYZ=6.80,1.40,2.050,QUANTITY='THERMOCOUPLE', ID='TC_2_09' /
&DEVC XYZ=6.80,1.40,1.950,QUANTITY='THERMOCOUPLE', ID='TC_2_10' /
&DEVC XYZ=6.80,1.40,1.850,QUANTITY='THERMOCOUPLE', ID='TC_2_11' /
&DEVC XYZ=6.80,1.40,1.500,QUANTITY='THERMOCOUPLE', ID='TC_2_12' /
&DEVC XYZ=6.80,4.20,2.400,QUANTITY='THERMOCOUPLE', ID='TC_3_01' /
&DEVC XYZ=6.80,4.20,2.375,QUANTITY='THERMOCOUPLE', ID='TC_3_02' /
&DEVC XYZ=6.80,4.20,2.350,QUANTITY='THERMOCOUPLE', ID='TC_3_03' /
&DEVC XYZ=6.80,4.20,2.325,QUANTITY='THERMOCOUPLE', ID='TC_3_04' /
&DEVC XYZ=6.80,4.20,2.300,QUANTITY='THERMOCOUPLE', ID='TC_3_05' /
&DEVC XYZ=6.80,4.20,2.275,QUANTITY='THERMOCOUPLE', ID='TC_3_06' /
&DEVC XYZ=6.80,4.20,2.250,QUANTITY='THERMOCOUPLE', ID='TC_3_07' /
&DEVC XYZ=6.80,4.20,2.150,QUANTITY='THERMOCOUPLE', ID='TC_3_08' /
&DEVC XYZ=6.80,4.20,2.050,QUANTITY='THERMOCOUPLE', ID='TC_3_09' /
&DEVC XYZ=6.80,4.20,1.950,QUANTITY='THERMOCOUPLE', ID='TC_3_10' /
&DEVC XYZ=6.80,4.20,1.850,QUANTITY='THERMOCOUPLE', ID='TC_3_11' /
&DEVC XYZ=6.80,4.20,1.500,QUANTITY='THERMOCOUPLE', ID='TC_3_12' /
&DEVC XYZ=2.40,4.20,2.400,QUANTITY='THERMOCOUPLE', ID='TC_4_01' /
&DEVC XYZ=2.40,4.20,2.375,QUANTITY='THERMOCOUPLE', ID='TC_4_02' /
&DEVC XYZ=2.40,4.20,2.350,QUANTITY='THERMOCOUPLE', ID='TC_4_03' /
&DEVC XYZ=2.40,4.20,2.325,QUANTITY='THERMOCOUPLE', ID='TC_4_04' /
&DEVC XYZ=2.40,4.20,2.300,QUANTITY='THERMOCOUPLE', ID='TC_4_05' /
&DEVC XYZ=2.40,4.20,2.275,QUANTITY='THERMOCOUPLE', ID='TC_4_06' /
&DEVC XYZ=2.40,4.20,2.250,QUANTITY='THERMOCOUPLE', ID='TC_4_07' /
&DEVC XYZ=2.40,4.20,2.150,QUANTITY='THERMOCOUPLE', ID='TC_4_08' /
&DEVC XYZ=2.40,4.20,2.050,QUANTITY='THERMOCOUPLE', ID='TC_4_09' /
&DEVC XYZ=2.40,4.20,1.950,QUANTITY='THERMOCOUPLE', ID='TC_4_10' /
&DEVC XYZ=2.40,4.20,1.850,QUANTITY='THERMOCOUPLE', ID='TC_4_11' /
&DEVC XYZ=2.40,4.20,1.500,QUANTITY='THERMOCOUPLE', ID='TC_4_12' / 

&DEVC XYZ=2.40,1.40,2.375,QUANTITY='VELOCITY', ID='BDP_1_01' /
&DEVC XYZ=2.40,1.40,2.325,QUANTITY='VELOCITY', ID='BDP_1_02' /
&DEVC XYZ=2.40,1.40,2.275,QUANTITY='VELOCITY', ID='BDP_1_03' /
&DEVC XYZ=2.40,1.40,2.150,QUANTITY='VELOCITY', ID='BDP_1_04' /
&DEVC XYZ=6.80,1.40,2.375,QUANTITY='VELOCITY', ID='BDP_2_01' /
&DEVC XYZ=6.80,1.40,2.325,QUANTITY='VELOCITY', ID='BDP_2_02' /
&DEVC XYZ=6.80,1.40,2.275,QUANTITY='VELOCITY', ID='BDP_2_03' /
&DEVC XYZ=6.80,1.40,2.150,QUANTITY='VELOCITY', ID='BDP_2_04' /

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 

&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /



