&HEAD CHID='Vettori_Sloped_24SFW', TITLE='Sloped 24 Degrees Smooth Fast Wall' /

&MESH IJK = 73,55,50, XB = 0.0,7.3,0.0,5.5,0.0,4.95 /

&TIME T_END=120/

&MISC TMPA=28./

&CTRL ID=Act4, INPUT_ID=SPK_4, FUNCTION_TYPE=ANY /
&CTRL ID=Act3, INPUT_ID=SPK_3, FUNCTION_TYPE=ANY /
&CTRL ID=Act2, INPUT_ID=SPK_2, FUNCTION_TYPE=ANY /
&CTRL ID=Act1, INPUT_ID=SPK_1, FUNCTION_TYPE=ANY /
%%Burner Wall
&OBST XB=3.3, 4, 4.5, 5.5, 0.00, 0.30 /
&VENT XB=3.4, 4, 4.9, 5.5, 0.30, 0.30, SURF_ID='BURNER' /

%%Burner Surface ID
&SURF ID='BURNER'
 HRRPUA=2930.0 
 RAMP_Q='FAST'/




&REAC FUEL='METHANE'
    SOOT_YIELD=0.01 
	C = 1
	H = 4 /

%%Sloped Roof
&OBST XB=0.0,7.3,5.4,5.5,2.5,2.6, SURF_ID='GYPSUM_BOARD', MULT_ID = 'ROOF' /
&MULT ID ='ROOF', DXB=0.0, 0.0, -.1, -.1, .04545, .04545, N_UPPER=55 /

%%Beams along Ceiling
%&OBST XB=2.3,2.5,5.4,5.5,2.2,2.5,  MULT_ID = 'BEAM'  SURF_ID= 'WOOD BEAM'/
%&OBST XB=4.8,5.0,5.4,5.5,2.2,2.5, , MULT_ID = 'BEAM' SURF_ID= 'WOOD BEAM'/
%&MULT ID ='BEAM', DXB=0.0, 0.0, -.1, -.1, .0227, .0227, N_UPPER=55 /

&MATL ID            = 'WOOD'
	CONDUCTIVITY  = .14
    SPECIFIC_HEAT = 2.850
 	DENSITY       = 640. /

&SURF ID            = 'WOOD BEAM'
	MATL_ID       = 'WOOD'
	COLOR         = 'BURLY WOOD 4'
	THICKNESS     = .25 /

&MATL ID            = 'GYPSUM_BOARD'
	CONDUCTIVITY  = 0.48
	SPECIFIC_HEAT = 0.840
	DENSITY       = 1440 /

&SURF ID            = 'GYPSUM_BOARD'
	MATL_ID       = 'GYPSUM_BOARD'
	RGB           = 166,41,41
	THICKNESS     = .0127 /

%%Fast fire growth rate ramp
&RAMP ID='FAST',T=   0.0, F=0.000 /		
&RAMP ID='FAST',T=   5.0, F=0.054 /
&RAMP ID='FAST',T=  10.0, F=0.071 /
&RAMP ID='FAST',T=  15.0, F=0.104 /
&RAMP ID='FAST',T=  20.0, F=0.120 /
&RAMP ID='FAST',T=  25.0, F=0.155 /
&RAMP ID='FAST',T=  30.0, F=0.164 /
&RAMP ID='FAST',T=  35.0, F=0.182 /
&RAMP ID='FAST',T=  40.0, F=0.186 /
&RAMP ID='FAST',T=  45.0, F=0.205 /
&RAMP ID='FAST',T=  50.0, F=0.257 /
&RAMP ID='FAST',T=  55.0, F=0.293 /
&RAMP ID='FAST',T=  60.0, F=0.359 /
&RAMP ID='FAST',T=  65.0, F=0.420 /
&RAMP ID='FAST',T=  70.0, F=0.488 /
&RAMP ID='FAST',T=  75.0, F=0.561 /
&RAMP ID='FAST',T=  80.0, F=0.638 /
&RAMP ID='FAST',T=  85.0, F=0.720 /
&RAMP ID='FAST',T=  90.0, F=0.808 /
&RAMP ID='FAST',T=  95.0, F=0.900 /
&RAMP ID='FAST',T= 100.0, F=0.998 /

%%Slow fire growth rate ramp
&RAMP ID='SLOW',T=   0.0, F=0.000 /	
&RAMP ID='SLOW',T=   5.0, F=0.006 /
&RAMP ID='SLOW',T=  10.0, F=0.009 /
&RAMP ID='SLOW',T=  15.0, F=0.012 /
&RAMP ID='SLOW',T=  20.0, F=0.015 /
&RAMP ID='SLOW',T=  25.0, F=0.019 /
&RAMP ID='SLOW',T=  30.0, F=0.022 /
&RAMP ID='SLOW',T=  35.0, F=0.025 /
&RAMP ID='SLOW',T=  40.0, F=0.028 /
&RAMP ID='SLOW',T=  45.0, F=0.031 /
&RAMP ID='SLOW',T=  50.0, F=0.033 /
&RAMP ID='SLOW',T=  55.0, F=0.039 /
&RAMP ID='SLOW',T=  60.0, F=0.040 /
&RAMP ID='SLOW',T=  65.0, F=0.047 /
&RAMP ID='SLOW',T=  70.0, F=0.049 /
&RAMP ID='SLOW',T=  75.0, F=0.053 /
&RAMP ID='SLOW',T=  80.0, F=0.059 /
&RAMP ID='SLOW',T=  85.0, F=0.062 /
&RAMP ID='SLOW',T=  90.0, F=0.065 /
&RAMP ID='SLOW',T=  95.0, F=0.071 /
&RAMP ID='SLOW',T= 100.0, F=0.074 /
&RAMP ID='SLOW',T= 105.0, F=0.076 /
&RAMP ID='SLOW',T= 110.0, F=0.081 /
&RAMP ID='SLOW',T= 115.0, F=0.082 /
&RAMP ID='SLOW',T= 120.0, F=0.089 /
&RAMP ID='SLOW',T= 125.0, F=0.092 /
&RAMP ID='SLOW',T= 130.0, F=0.095 /
&RAMP ID='SLOW',T= 135.0, F=0.100 /
&RAMP ID='SLOW',T= 140.0, F=0.103 /
&RAMP ID='SLOW',T= 145.0, F=0.106 /
&RAMP ID='SLOW',T= 150.0, F=0.109 /
&RAMP ID='SLOW',T= 155.0, F=0.115 /
&RAMP ID='SLOW',T= 160.0, F=0.118 /
&RAMP ID='SLOW',T= 165.0, F=0.123 /
&RAMP ID='SLOW',T= 170.0, F=0.130 /
&RAMP ID='SLOW',T= 175.0, F=0.136 /
&RAMP ID='SLOW',T= 180.0, F=0.140 /
&RAMP ID='SLOW',T= 185.0, F=0.147 /
&RAMP ID='SLOW',T= 190.0, F=0.155 /
&RAMP ID='SLOW',T= 195.0, F=0.162 /
&RAMP ID='SLOW',T= 200.0, F=0.170 /
&RAMP ID='SLOW',T= 205.0, F=0.177 /
&RAMP ID='SLOW',T= 210.0, F=0.185 /
&RAMP ID='SLOW',T= 215.0, F=0.193 /
&RAMP ID='SLOW',T= 220.0, F=0.202 /
&RAMP ID='SLOW',T= 225.0, F=0.210 /
&RAMP ID='SLOW',T= 230.0, F=0.219 /
&RAMP ID='SLOW',T= 235.0, F=0.227 /
&RAMP ID='SLOW',T= 240.0, F=0.237 /
&RAMP ID='SLOW',T= 245.0, F=0.245 /
&RAMP ID='SLOW',T= 250.0, F=0.255 /
&RAMP ID='SLOW',T= 255.0, F=0.264 /
&RAMP ID='SLOW',T= 260.0, F=0.275 /
&RAMP ID='SLOW',T= 265.0, F=0.284 /
&RAMP ID='SLOW',T= 270.0, F=0.295 /
&RAMP ID='SLOW',T= 275.0, F=0.304 /
&RAMP ID='SLOW',T= 280.0, F=0.316 /
&RAMP ID='SLOW',T= 285.0, F=0.326 /
&RAMP ID='SLOW',T= 290.0, F=0.336 /
&RAMP ID='SLOW',T= 295.0, F=0.348 /
&RAMP ID='SLOW',T= 300.0, F=0.358 /
&RAMP ID='SLOW',T= 305.0, F=0.370 /
&RAMP ID='SLOW',T= 310.0, F=0.381 /
&RAMP ID='SLOW',T= 315.0, F=0.393 /
&RAMP ID='SLOW',T= 320.0, F=0.405 /
&RAMP ID='SLOW',T= 325.0, F=0.417 /
&RAMP ID='SLOW',T= 330.0, F=0.429 /
&RAMP ID='SLOW',T= 335.0, F=0.442 /
&RAMP ID='SLOW',T= 340.0, F=0.454 /
&RAMP ID='SLOW',T= 345.0, F=0.466 /
&RAMP ID='SLOW',T= 350.0, F=0.480 /
&RAMP ID='SLOW',T= 355.0, F=0.493 /
&RAMP ID='SLOW',T= 360.0, F=0.506 /
&RAMP ID='SLOW',T= 365.0, F=0.519 /
&RAMP ID='SLOW',T= 370.0, F=0.533 /

%%Door
&VENT XB=3.15, 4.15, 0.00, 0.00, 0.00, 2.20, SURF_ID='OPEN' /











&PROP ID='RESIDENTIAL QUICK RESPONSE',  QUANTITY='LINK TEMPERATURE', RTI=56.,  ACTIVATION_TEMPERATURE=68. /

&DEVC XYZ=1.85, 1.25, 4.325,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_1'/
&DEVC XYZ=1.85, 1.25, 4.325,    ID='TC_1_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25, 4.20,     ID='TC_1_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25,  4.05,    ID='TC_1_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25,  3.75,    ID='TC_1_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 1.25,  1.5,     ID='TC_1_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 1.25, 4.325,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_2'/
&DEVC XYZ=5.5, 1.25, 4.325,    ID='TC_2_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 4.20,     ID='TC_2_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 4.05,     ID='TC_2_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 3.75,     ID='TC_2_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 1.25, 1.5,      ID='TC_2_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=5.5, 4.25, 2.975,    PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_3'/
&DEVC XYZ=5.5, 4.25, 2.975,    ID='TC_3_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.85,     ID='TC_3_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.70,     ID='TC_3_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 2.40,     ID='TC_3_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=5.5, 4.25, 1.5,      ID='TC_3_5',   QUANTITY='TEMPERATURE' /

&DEVC XYZ=1.85, 4.25, 2.975,   PROP_ID = 'RESIDENTIAL QUICK RESPONSE',  ID= 'SPK_4'/
&DEVC XYZ=1.85, 4.25, 2.975,   ID='TC_4_1',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.85,    ID='TC_4_2',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.70,    ID='TC_4_3',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 2.40,    ID='TC_4_4',   QUANTITY='TEMPERATURE' /
&DEVC XYZ=1.85, 4.25, 1.5,     ID='TC_4_5',   QUANTITY='TEMPERATURE' /

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 

&DUMP DT_DEVC=4., SIG_FIGS=4, SIG_FIGS_EXP=2 /





