&HEAD CHID='WTC_04', TITLE='WTC Phase 1, Test 4' /

&MESH IJK=90,36,38, XB=-1.0,8.0,-1.8,1.8,0.0,3.82 /
&TIME T_END=3600. /
&MISC TMPA=20., POROUS_FLOOR=.FALSE. /
&DUMP DT_HRR=30.,DT_DEVC=30., SIG_FIGS=4, SIG_FIGS_EXP=2 /
&ZONE XB=2.7,2.8,0.5,0.6,1.1,1.2 /

&REAC FUEL='N-HEPTANE'
      RADIATIVE_FRACTION=0.44
      CO_YIELD=0.008  
      SOOT_YIELD=0.015 /

&OBST XB= 3.4, 4.4,-1.0, 1.0, 0.01, 0.01, SURF_ID='STEEL PAN' /  Fire Pan
&OBST XB= 3.4, 4.4,-1.0,-1.0, 0.0, 0.1, SURF_ID='STEEL PAN' /
&OBST XB= 3.4, 4.4, 1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL PAN' /
&OBST XB= 3.4, 3.4,-1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL PAN' /
&OBST XB= 4.4, 4.4,-1.0, 1.0, 0.0, 0.1, SURF_ID='STEEL PAN' /

&PART ID='heptane droplets',SPEC_ID='N-HEPTANE' ,
      DIAMETER=1000.,HEAT_OF_COMBUSTION=45000.,
      SAMPLING_FACTOR=1 /

&PROP ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=2.820, FLOW_RAMP='FIRE_RAMP',
      PARTICLE_VELOCITY=10., SPRAY_ANGLE=40.,45.    /
&RAMP ID='FIRE_RAMP',T=  0.,F=0.0 /
&RAMP ID='FIRE_RAMP',T=  5.,F=1.0 /
&RAMP ID='FIRE_RAMP',T=832.,F=1.0 /
&RAMP ID='FIRE_RAMP',T=840.,F=0.0 /


&MATL ID                 = 'STEEL'
      FYI                = 'A242 Steel'
      SPECIFIC_HEAT_RAMP = 'c_steel'
      CONDUCTIVITY_RAMP  = 'k_steel'
      DENSITY            = 7850. /
&RAMP ID='c_steel', T= 20., F=0.45   /
&RAMP ID='c_steel', T=377., F=0.60   /
&RAMP ID='c_steel', T=677., F=0.85   /
&RAMP ID='k_steel', T= 20., F=48.    /
&RAMP ID='k_steel', T=677., F=30.    /

&MATL ID                 = 'NICKEL'
      FYI                = 'Nickel 200, www.specialmetals.com'
      DENSITY            = 8890.
      SPECIFIC_HEAT_RAMP = 'c_nickel'
      CONDUCTIVITY_RAMP  = 'k_nickel' /
&RAMP ID='c_nickel', T= 20., F=0.456  /
&RAMP ID='c_nickel', T=127., F=0.485  /
&RAMP ID='c_nickel', T=327., F=0.577  /
&RAMP ID='c_nickel', T=527., F=0.527  /
&RAMP ID='c_nickel', T=727., F=0.556  /
&RAMP ID='k_nickel', T= 20., F=70.3   /
&RAMP ID='k_nickel', T=100., F=66.5   /
&RAMP ID='k_nickel', T=200., F=61.6   /
&RAMP ID='k_nickel', T=300., F=56.8   /
&RAMP ID='k_nickel', T=400., F=55.4   /
&RAMP ID='k_nickel', T=500., F=57.6   /
&RAMP ID='k_nickel', T=600., F=59.7   /
&RAMP ID='k_nickel', T=700., F=61.8   /
&RAMP ID='k_nickel', T=800., F=64.0   /
&RAMP ID='k_nickel', T=900., F=66.1   /
&RAMP ID='k_nickel', T=1000.,F=68.2   /

&MATL ID                 = 'INSULATION'
      FYI                = 'Isolatek BLAZE-SHIELD DC/F'
      CONDUCTIVITY_RAMP  = 'k_insulation'
      SPECIFIC_HEAT_RAMP = 'c_insulation'
      DENSITY            = 208. /
&RAMP ID='c_insulation', T= 20., F=0.8    /
&RAMP ID='c_insulation', T=677., F=2.0     /
&RAMP ID='k_insulation', T= 20., F=0.05    /
&RAMP ID='k_insulation', T=377., F=0.10    /
&RAMP ID='k_insulation', T=677., F=0.20    /

&MATL ID                 = 'MARINITE'
      FYI                = 'BNZ Materials Marinite I'
      EMISSIVITY         = 0.8
      DENSITY            = 737.
      SPECIFIC_HEAT_RAMP = 'c_mar'
      CONDUCTIVITY_RAMP  = 'k_mar' /
&RAMP ID='k_mar', T= 24., F=0.13 /
&RAMP ID='k_mar', T=149., F=0.12 /
&RAMP ID='k_mar', T=538., F=0.12 /
&RAMP ID='c_mar', T= 93., F=1.172 /
&RAMP ID='c_mar', T=205., F=1.255 /
&RAMP ID='c_mar', T=316., F=1.339 /
&RAMP ID='c_mar', T=425., F=1.423 /

&MATL ID            = 'GYPSUM'
      CONDUCTIVITY  = 0.16
      SPECIFIC_HEAT = 0.9
      DENSITY       = 790. /

&SURF ID        = 'STEEL PAN'
      COLOR     = 'BLACK'
      MATL_ID   = 'STEEL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.003 /

&SURF ID                 = 'STEEL FLANGE'
      COLOR              = 'BLACK'
      MATL_ID            = 'STEEL'
      BACKING            = 'EXPOSED'
      THICKNESS          = 0.0063 /

&SURF ID                 = 'STEEL BAR'
      COLOR              = 'BLACK'
      MATL_ID            = 'STEEL'
      GEOMETRY           = 'CYLINDRICAL'
      THICKNESS          = 0.01275 /

&SURF ID                 = 'SLUG'
      MATL_ID            = 'NICKEL'
      COLOR              = 'GOLD'
      GEOMETRY           = 'CYLINDRICAL'
      THICKNESS          = 0.051 /

&SURF ID                 = 'THINLY INSULATED FLANGE'
      COLOR              = 'IVORY'
      BACKING            = 'EXPOSED'
      MATL_ID(1:3,1)     = 'INSULATION','STEEL','INSULATION'
      THICKNESS(1:3)     = 0.017,0.0063,0.017 /

&SURF ID                 = 'THINLY INSULATED BAR'
      COLOR              = 'IVORY'
      MATL_ID(1:2,1)     = 'INSULATION','STEEL'
      GEOMETRY           = 'CYLINDRICAL'
      THICKNESS(1:2)     = 0.017,0.01275 /

&SURF ID                 = 'THICKLY INSULATED FLANGE'
      COLOR              = 'IVORY'
      BACKING            = 'EXPOSED'
      MATL_ID(1:3,1)     = 'INSULATION','STEEL','INSULATION'
      THICKNESS(1:3)     = 0.034,0.0063,0.034 /

&SURF ID                 = 'THICKLY INSULATED COLUMN EXT'
      COLOR              = 'IVORY'
      BACKING            = 'EXPOSED'
      MATL_ID(1:2,1)     = 'INSULATION','STEEL'
      THICKNESS(1:2)     = 0.034,0.0063 /

&SURF ID                 = 'THICKLY INSULATED COLUMN INT'
      COLOR              = 'IVORY'
      BACKING            = 'EXPOSED'
      MATL_ID(1:2,1)     = 'STEEL','INSULATION'
      THICKNESS(1:2)     = 0.0063,0.034 /
      
&SURF ID                 = 'THICKLY INSULATED BAR'
      COLOR              = 'IVORY'
      MATL_ID(1:2,1)     = 'INSULATION','STEEL'
      GEOMETRY           = 'CYLINDRICAL'
      THICKNESS(1:2)     = 0.034,0.01275 /

&SURF ID        = 'MARINITE BOARD', DEFAULT=.TRUE.
      COLOR     = 'IVORY'
      BACKING   = 'EXPOSED'
      MATL_ID   = 'MARINITE'
      THICKNESS = 0.0254 /

&SURF ID        = 'GYPSUM BOARD'
      COLOR     = 'IVORY'
      MATL_ID   = 'GYPSUM'
      THICKNESS = 0.0254 /

&OBST XB= 2.5, 3.1, 0.3, 0.8, 0.0, 0.40 / Column Base
&OBST XB= 2.5, 3.1, 0.3, 0.8, 0.4, 0.40, SURF_ID='THICKLY INSULATED FLANGE' / Column Flange
&OBST XB= 2.6, 2.6, 0.4, 0.7, 0.4, 3.82, SURF_ID6(1)='THICKLY INSULATED COLUMN EXT',SURF_ID6(2)='THICKLY INSULATED COLUMN INT' / Column West
&OBST XB= 3.0, 3.0, 0.4, 0.7, 0.4, 3.82, SURF_ID6(2)='THICKLY INSULATED COLUMN EXT',SURF_ID6(1)='THICKLY INSULATED COLUMN INT' / Column East
&OBST XB= 2.6, 3.0, 0.4, 0.4, 0.4, 3.82, SURF_ID6(3)='THICKLY INSULATED COLUMN EXT',SURF_ID6(4)='THICKLY INSULATED COLUMN INT' / Column South
&OBST XB= 2.6, 3.0, 0.7, 0.7, 0.4, 3.82, SURF_ID6(4)='THICKLY INSULATED COLUMN EXT',SURF_ID6(3)='THICKLY INSULATED COLUMN INT' / Column North

&OBST XB= 2.8, 3.0, 0.7, 1.8, 0.6, 0.80 / Flux Support
&OBST XB= 2.8, 3.0, 0.7, 0.9, 0.8, 1.10 / Flux Support
&OBST XB= 2.8, 3.0, 1.1, 1.3, 0.0, 0.60 / Flux Support
&OBST XB= 2.8, 3.0, 0.7, 0.9, 3.2, 3.82 / Flux Support

&OBST XB= 4.5, 4.6, 0.6, 1.8, 0.0, 0.10 / Supply Tunnel
&OBST XB= 4.5, 4.6, 0.5, 0.6, 0.0, 3.30 / Supply Tunnel
&OBST XB= 4.5, 4.6, 0.1, 0.5, 3.2, 3.30 / Flux Cylinder

&OBST XB= 4.9, 7.0, 0.0, 0.1, 0.0, 0.10 / Supply Tunnel

&OBST XB= 1.3, 1.4,-0.1, 0.0, 0.0, 3.60 / Truss Support
&OBST XB= 1.3, 1.4,-0.6,-0.1, 3.5, 3.60 / Truss Support
&OBST XB= 5.8, 5.9,-0.1, 0.0, 0.0, 3.60 / Truss Support
&OBST XB= 5.8, 5.9,-0.6,-0.1, 3.5, 3.60 / Truss Support

&OBST XB= 1.3, 5.9,-0.1, 0.0, 3.7, 3.70, SURF_ID='THINLY INSULATED FLANGE' / Truss A Upper Flange
&OBST XB= 1.3, 5.9,-0.1,-0.1, 3.6, 3.70, SURF_ID='THINLY INSULATED FLANGE' / Truss A Upper Web
&OBST XB= 1.7, 5.5,-0.1, 0.0, 2.9, 2.90, SURF_ID='THINLY INSULATED FLANGE' / Truss A Lower Flange
&OBST XB= 1.7, 5.5,-0.1,-0.1, 2.9, 3.00, SURF_ID='THINLY INSULATED FLANGE' / Truss A Lower Web
&OBST XB= 1.9, 2.0,-0.1,-0.1, 3.0, 3.60, SURF_ID='THINLY INSULATED BAR' / Truss A Web Bar
&OBST XB= 3.3, 3.4,-0.1,-0.1, 3.0, 3.60, SURF_ID='THINLY INSULATED BAR' / Truss A Web Bar
&OBST XB= 3.6, 3.7,-0.1,-0.1, 3.0, 3.60, SURF_ID='THINLY INSULATED BAR' / Truss A Web Bar
&OBST XB= 5.0, 5.1,-0.1,-0.1, 3.0, 3.60, SURF_ID='THINLY INSULATED BAR' / Truss A Web Bar

&OBST XB= 1.3, 5.9,-0.6,-0.5, 3.7, 3.70, SURF_ID='THICKLY INSULATED FLANGE' / Truss B Upper Flange
&OBST XB= 1.3, 5.9,-0.5,-0.5, 3.6, 3.70, SURF_ID='THICKLY INSULATED FLANGE' / Truss B Upper Web
&OBST XB= 1.7, 5.5,-0.6,-0.5, 2.9, 2.90, SURF_ID='THICKLY INSULATED FLANGE' / Truss B Lower Flange
&OBST XB= 1.7, 5.5,-0.5,-0.5, 2.9, 3.00, SURF_ID='THICKLY INSULATED FLANGE' / Truss B Lower Web
&OBST XB= 1.9, 2.0,-0.5,-0.5, 3.0, 3.60, SURF_ID='THICKLY INSULATED BAR' / Truss B Web Bar
&OBST XB= 3.3, 3.4,-0.5,-0.5, 3.0, 3.60, SURF_ID='THICKLY INSULATED BAR' / Truss B Web Bar
&OBST XB= 3.6, 3.7,-0.5,-0.5, 3.0, 3.60, SURF_ID='THICKLY INSULATED BAR' / Truss B Web Bar
&OBST XB= 5.0, 5.1,-0.5,-0.5, 3.0, 3.60, SURF_ID='THICKLY INSULATED BAR' / Truss B Web Bar

&OBST XB= 1.8, 2.0,-1.0, 1.0, 0.0, 1.0 / Baffle

&OBST XB=-0.2, 0.0,-1.8, 1.8, 0.0, 0.1 / West Wall Low
&OBST XB=-0.2, 0.0,-1.8,-1.5, 0.1, 0.8 / West Wall South
&OBST XB=-0.2, 0.0, 1.5, 1.8, 0.1, 0.8 / West Wall North
&OBST XB=-0.2, 0.0,-1.8, 1.8, 0.8, 3.8 / West Wall High
&OBST XB=-0.2, 0.0,-1.0,-0.8, 0.1, 0.8 / West Wall Strut
&OBST XB=-0.2, 0.0,-0.1, 0.1, 0.1, 0.8 / West Wall Strut
&OBST XB=-0.2, 0.0, 0.8, 1.0, 0.1, 0.8 / West Wall Strut

&OBST XB= 7.0, 7.2,-1.8, 1.8, 0.0, 2.0 / East Wall Low
&OBST XB= 7.0, 7.2,-1.8,-1.5, 2.0, 2.7 / East Wall South
&OBST XB= 7.0, 7.2, 1.5, 1.8, 2.0, 2.7 / East Wall North
&OBST XB= 7.0, 7.2,-1.8, 1.8, 2.7, 3.8 / East Wall High
&OBST XB= 7.0, 7.2,-1.0,-0.8, 2.0, 2.7 / East Wall Strut
&OBST XB= 7.0, 7.2,-0.1, 0.1, 2.0, 2.7 / East Wall Strut
&OBST XB= 7.0, 7.2, 0.8, 1.0, 2.0, 2.7 / East Wall Strut

&OBST XB= 1.0, 1.2, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 1
&OBST XB= 2.0, 2.2, 0.5, 0.6, 2.9, 3.0, SURF_ID='SLUG' / Slug 2
&OBST XB= 3.3, 3.5, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 3
&OBST XB= 3.9, 4.1, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 4
&OBST XB= 5.4, 5.6, 0.5, 0.6, 3.2, 3.3, SURF_ID='SLUG' / Slug 5

&OBST XB= 3.5, 3.6,-1.6, 1.4, 3.0, 3.1, SURF_ID='THINLY INSULATED BAR' / Bar 1
cOBST XB= 5.0, 5.1,-1.7, 1.3, 3.0, 3.1, SURF_ID='THINLY INSULATED BAR' / Bar 2

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='GYPSUM BOARD' /
&VENT XB= 7.2, 8.0,-1.8, 1.8, 3.82,3.82,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0,-1.8, 1.8, 0.00,0.00,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0,-1.8,-1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB= 7.2, 8.0, 1.8, 1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8, 1.8, 3.82,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8, 1.8, 0.00,0.00,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2,-1.8,-1.8, 0.00,3.82,SURF_ID='OPEN' /
&VENT XB=-1.0,-0.2, 1.8, 1.8, 0.00,3.82,SURF_ID='OPEN' /

&SLCF PBY=-0.04, QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=-0.04, QUANTITY='HRRPUV' /

&BNDF QUANTITY='GAUGE HEAT FLUX' /
&BNDF QUANTITY='WALL TEMPERATURE' /
&BNDF QUANTITY='ADIABATIC SURFACE TEMPERATURE' /

Gas Analyzers
 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',         ID='EO2' / 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE', ID='ECO2' / 
&DEVC XYZ=6.04,0.28,3.65,QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='ECO' /
&DEVC XYZ=1.38,0.59,3.24,QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE', ID='SMCO2' /
&DEVC XYZ=1.53,0.59,3.24,QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='SMCO' /

&DEVC XYZ=1.53,0.59,3.24,QUANTITY='DENSITY',SPEC_ID='SOOT',ID='SMOKE' /

Bi-directional Probes

&DEVC XYZ=-.18,-.33,0.70,QUANTITY='VELOCITY'       ,ID='PI1' / Ch 42
&DEVC XYZ=-.18,-.33,0.46,QUANTITY='VELOCITY'       ,ID='PI2' / Ch 43
&DEVC XYZ=-.18,-.33,0.25,QUANTITY='VELOCITY'       ,ID='PI3' / Ch 44
&DEVC XYZ=-.18,-1.3,0.70,QUANTITY='VELOCITY'       ,ID='PI6' / Ch 47
&DEVC XYZ=-.18,-1.3,0.46,QUANTITY='VELOCITY'       ,ID='PI7' / Ch 48
&DEVC XYZ=-.18,-1.3,0.25,QUANTITY='VELOCITY'       ,ID='PI8' / Ch 49

&DEVC XYZ=7.21,0.33,2.61,QUANTITY='VELOCITY'       ,ID='PO1' / Ch 50
&DEVC XYZ=7.21,0.33,2.36,QUANTITY='VELOCITY'       ,ID='PO2' / Ch 51
&DEVC XYZ=7.21,0.33,2.15,QUANTITY='VELOCITY'       ,ID='PO3' / Ch 52
&DEVC XYZ=7.21,0.60,2.61,QUANTITY='VELOCITY'       ,ID='PO4' / Ch 53
&DEVC XYZ=7.21,0.60,2.15,QUANTITY='VELOCITY'       ,ID='PO5' / Ch 54
&DEVC XYZ=7.21,1.26,2.61,QUANTITY='VELOCITY'       ,ID='PO6' / Ch 55
&DEVC XYZ=7.21,1.26,2.36,QUANTITY='VELOCITY'       ,ID='PO7' / Ch 56
&DEVC XYZ=7.21,1.26,2.15,QUANTITY='VELOCITY'       ,ID='PO8' / Ch 57
&DEVC XYZ=7.21,-1.26,2.61,QUANTITY='VELOCITY'      ,ID='PO9' / Ch 45 (Tests 2-6)
&DEVC XYZ=7.21,-1.26,2.15,QUANTITY='VELOCITY'      ,ID='PO10'/ Ch 46 (Tests 2-6)

&DEVC XYZ=4.35,0.17,3.20,QUANTITY='VELOCITY'       ,ID='PH1' / Ch 58
&DEVC XYZ=4.81,0.17,3.20,QUANTITY='VELOCITY'       ,ID='PH2' / Ch 59

Ceiling Heat Flux Gauges

&DEVC XYZ=3.49,0.28,3.82,QUANTITY='GAUGE HEAT FLUX',ID='HCe1',IOR=-3 / Ch 60
&DEVC XYZ=3.99,0.28,3.82,QUANTITY='GAUGE HEAT FLUX',ID='HCe2',IOR=-3 / Ch 61
&DEVC XYZ=4.74,0.28,3.82,QUANTITY='GAUGE HEAT FLUX',ID='HCe3',IOR=-3 / Ch 62
&DEVC XYZ=6.50,0.28,3.82,QUANTITY='GAUGE HEAT FLUX',ID='HCe4',IOR=-3 / Ch 63

Near Metal TC (aspirated) for Velocity

&DEVC XYZ=1.61,0.53,3.22,QUANTITY='TEMPERATURE'    ,ID='TAH1' / Ch 64

Ceiling TCs

&DEVC XYZ=4.56,0.00,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCCIN' ,IOR=-3,DEPTH=0.012 / Ch 65
&DEVC XYZ=4.56,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCC'     ,IOR=-3 / Ch 66
&DEVC XYZ=4.56,0.30,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCN1'    ,IOR=-3 / Ch 67
&DEVC XYZ=4.56,0.45,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCN2'    ,IOR=-3 / Ch 68
&DEVC XYZ=4.56,0.60,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCN3IN',IOR=-3,DEPTH=0.012 / Ch 69
&DEVC XYZ=4.56,0.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCN3'    ,IOR=-3 / Ch 70
&DEVC XYZ=4.77,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE1'    ,IOR=-3 / Ch 71
&DEVC XYZ=4.92,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE2'    ,IOR=-3 / Ch 72
&DEVC XYZ=5.07,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE3'    ,IOR=-3 / Ch 73
&DEVC XYZ=5.22,0.00,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCE4IN',IOR=-3,DEPTH=0.012 / Ch 74
&DEVC XYZ=5.22,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE4'    ,IOR=-3 / Ch 75
&DEVC XYZ=5.52,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE5'    ,IOR=-3 / Ch 76
&DEVC XYZ=5.82,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE6'    ,IOR=-3 / Ch 77
&DEVC XYZ=6.12,0.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCEN1'   ,IOR=-3 / Ch 78
&DEVC XYZ=6.12,0.00,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCE7IN',IOR=-3,DEPTH=0.012 / Ch 79
&DEVC XYZ=6.12,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCE7'    ,IOR=-3 / Ch 80
&DEVC XYZ=6.12,-.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCES1'   ,IOR=-3 / Ch 81
&DEVC XYZ=4.56,-.15,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCS1'    ,IOR=-3 / Ch 82
&DEVC XYZ=4.56,-.30,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCS2'    ,IOR=-3 / Ch 83
&DEVC XYZ=4.56,-.60,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCS3IN',IOR=-3,DEPTH=0.012 / Ch 84
&DEVC XYZ=4.56,-.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCS3'    ,IOR=-3 / Ch 85
&DEVC XYZ=4.44,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW1'    ,IOR=-3 / Ch 86
&DEVC XYZ=4.29,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW2'    ,IOR=-3 / Ch 87
&DEVC XYZ=4.14,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW3'    ,IOR=-3 / Ch 88
&DEVC XYZ=3.99,0.00,3.82,QUANTITY='INSIDE WALL TEMPERATURE',ID='TCW4IN',IOR=-3,DEPTH=0.012 / Ch 89
&DEVC XYZ=3.99,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW4'    ,IOR=-3 / Ch 90
&DEVC XYZ=3.69,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW5'    ,IOR=-3 / Ch 91
&DEVC XYZ=3.09,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW6'    ,IOR=-3 / Ch 92
&DEVC XYZ=2.79,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW7'    ,IOR=-3 / Ch 93
&DEVC XYZ=2.28,-.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCWS1'   ,IOR=-3 / Ch 94
&DEVC XYZ=2.28,0.00,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCW8'    ,IOR=-3 / Ch 95
&DEVC XYZ=2.28,0.60,3.82,QUANTITY='WALL TEMPERATURE',     ID='TCWN1'   ,IOR=-3 / Ch 96

North Wall TCs

&DEVC XYZ=4.59, 1.8,3.77,QUANTITY='INSIDE WALL TEMPERATURE',ID='TC97' ,IOR=-2,DEPTH=0.012 / Ch 97
&DEVC XYZ=4.59, 1.8,3.77,QUANTITY='WALL TEMPERATURE',       ID='TC98' ,IOR=-2 / Ch 98
&DEVC XYZ=4.59, 1.8,3.67,QUANTITY='INSIDE WALL TEMPERATURE',ID='TC99' ,IOR=-2,DEPTH=0.012 / Ch 99
&DEVC XYZ=4.59, 1.8,3.67,QUANTITY='WALL TEMPERATURE',       ID='TC100',IOR=-2 / Ch 100
&DEVC XYZ=4.59, 1.8,3.57,QUANTITY='INSIDE WALL TEMPERATURE',ID='TC101',IOR=-2,DEPTH=0.012 / Ch 101
&DEVC XYZ=4.59, 1.8,3.57,QUANTITY='WALL TEMPERATURE',       ID='TC102',IOR=-2 / Ch 102
&DEVC XYZ=5.19, 1.8,3.67,QUANTITY='WALL TEMPERATURE',       ID='TC103',IOR=-2 / Ch 103
&DEVC XYZ=5.79, 1.8,3.67,QUANTITY='INSIDE WALL TEMPERATURE',ID='TC104',IOR=-2,DEPTH=0.012 / Ch 104
&DEVC XYZ=5.79, 1.8,3.67,QUANTITY='WALL TEMPERATURE',       ID='TC105',IOR=-2 / Ch 105
&DEVC XYZ=5.79, 1.8,3.57,QUANTITY='WALL TEMPERATURE',       ID='TC106',IOR=-2 / Ch 106
&DEVC XYZ=3.99, 1.8,3.67,QUANTITY='WALL TEMPERATURE',       ID='TC107',IOR=-2 / Ch 107
&DEVC XYZ=3.39, 1.8,3.67,QUANTITY='INSIDE WALL TEMPERATURE',ID='TC108',IOR=-2,DEPTH=0.012 / Ch 108
&DEVC XYZ=3.39, 1.8,3.67,QUANTITY='WALL TEMPERATURE',       ID='TC109',IOR=-2 / Ch 109
&DEVC XYZ=3.39, 1.8,3.57,QUANTITY='WALL TEMPERATURE',       ID='TC110',IOR=-2 / Ch 110

Truss A Uninsulated TCs

&DEVC XYZ=1.64,-.08,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU1SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=3.13,-.08,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU2SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=3.88,-.08,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU3SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=5.37,-.08,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU4SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=1.99,-.10,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM1SA',IOR= 2,DEPTH=0.017 /
&DEVC XYZ=3.35,-.10,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM2SA',IOR= 2,DEPTH=0.017 /
&DEVC XYZ=3.65,-.10,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM3SA',IOR= 2,DEPTH=0.017 /
&DEVC XYZ=5.02,-.10,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM4SA',IOR= 2,DEPTH=0.017 /
&DEVC XYZ=2.50,-.08,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL1SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=3.00,-.08,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL2SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=4.01,-.08,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL3SA',IOR= 3,DEPTH=0.017 /
&DEVC XYZ=4.51,-.08,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL4SA',IOR= 3,DEPTH=0.017 /

Truss A Insulated TCs

&DEVC XYZ=1.64,-.08,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU1IA',IOR= 3 /
&DEVC XYZ=3.13,-.08,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU2IA',IOR= 3 /
&DEVC XYZ=3.88,-.08,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU3IA',IOR= 3 /
&DEVC XYZ=5.37,-.08,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU4IA',IOR= 3 /
&DEVC XYZ=1.99,-.10,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM1IA',IOR=-2 /
&DEVC XYZ=3.35,-.10,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM2IA',IOR=-2 /
&DEVC XYZ=3.65,-.10,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM3IA',IOR=-2 /
&DEVC XYZ=5.02,-.10,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM4IA',IOR=-2 /
&DEVC XYZ=2.50,-.08,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL1IA',IOR= 3 /
&DEVC XYZ=3.00,-.08,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL2IA',IOR= 3 /
&DEVC XYZ=4.01,-.08,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL3IA',IOR= 3 /
&DEVC XYZ=4.51,-.08,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL4IA',IOR= 3 /

Column Uninsulated TCs

&DEVC XYZ=2.75,0.70,3.69,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CU1S',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=3.00,0.55,3.69,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CU2S',IOR= 1,DEPTH=0.034 /
&DEVC XYZ=2.81,0.40,3.69,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CU3S',IOR=-2,DEPTH=0.034 /
&DEVC XYZ=2.60,0.55,3.69,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CU4S',IOR=-1,DEPTH=0.034 /
&DEVC XYZ=2.75,0.70,2.13,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CM1S',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=3.00,0.55,2.13,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CM2S',IOR= 1,DEPTH=0.034 /
&DEVC XYZ=2.81,0.40,2.13,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CM3S',IOR=-2,DEPTH=0.034 /
&DEVC XYZ=2.60,0.55,2.13,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CM4S',IOR=-1,DEPTH=0.034 /
&DEVC XYZ=2.75,0.70,0.77,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CL1S',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=3.00,0.55,0.77,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CL2S',IOR= 1,DEPTH=0.034 /
&DEVC XYZ=2.81,0.40,0.77,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CL3S',IOR=-2,DEPTH=0.034 /
&DEVC XYZ=2.60,0.55,0.77,QUANTITY='INSIDE WALL TEMPERATURE',     ID='CL4S',IOR=-1,DEPTH=0.034 /

Column Insulated TCs

&DEVC XYZ=2.75,0.70,3.69,QUANTITY='WALL TEMPERATURE',     ID='CU1I',IOR= 2 /
&DEVC XYZ=3.00,0.55,3.69,QUANTITY='WALL TEMPERATURE',     ID='CU2I',IOR= 1 /
&DEVC XYZ=2.81,0.40,3.69,QUANTITY='WALL TEMPERATURE',     ID='CU3I',IOR=-2 /
&DEVC XYZ=2.60,0.55,3.69,QUANTITY='WALL TEMPERATURE',     ID='CU4I',IOR=-1 /
&DEVC XYZ=2.75,0.70,2.13,QUANTITY='WALL TEMPERATURE',     ID='CM1I',IOR= 2 /
&DEVC XYZ=3.00,0.55,2.13,QUANTITY='WALL TEMPERATURE',     ID='CM2I',IOR= 1 /
&DEVC XYZ=2.81,0.40,2.13,QUANTITY='WALL TEMPERATURE',     ID='CM3I',IOR=-2 /
&DEVC XYZ=2.60,0.55,2.13,QUANTITY='WALL TEMPERATURE',     ID='CM4I',IOR=-1 /
&DEVC XYZ=2.75,0.70,0.77,QUANTITY='WALL TEMPERATURE',     ID='CL1I',IOR= 2 /
&DEVC XYZ=3.00,0.55,0.77,QUANTITY='WALL TEMPERATURE',     ID='CL2I',IOR= 1 /
&DEVC XYZ=2.81,0.40,0.77,QUANTITY='WALL TEMPERATURE',     ID='CL3I',IOR=-2 /
&DEVC XYZ=2.60,0.55,0.77,QUANTITY='WALL TEMPERATURE',     ID='CL4I',IOR=-1 /

Bar Uninsulated TCs

&DEVC XYZ=3.55,1.08,3.00,QUANTITY='INSIDE WALL TEMPERATURE',     ID='B1S',IOR=-3,DEPTH=0.017 /
&DEVC XYZ=3.55,0.17,3.00,QUANTITY='INSIDE WALL TEMPERATURE',     ID='B2S',IOR=-3,DEPTH=0.017 /
&DEVC XYZ=3.55,-.43,3.00,QUANTITY='INSIDE WALL TEMPERATURE',     ID='B3S',IOR=-3,DEPTH=0.017 /
&DEVC XYZ=3.55,-1.4,3.00,QUANTITY='INSIDE WALL TEMPERATURE',     ID='B4S',IOR=-3,DEPTH=0.017 /

Bar Insulated TCs

&DEVC XYZ=3.55,1.08,3.00,QUANTITY='WALL TEMPERATURE',     ID='B1I',IOR=-3 /
&DEVC XYZ=3.55,0.17,3.00,QUANTITY='WALL TEMPERATURE',     ID='B2I',IOR=-3 /
&DEVC XYZ=3.55,-.43,3.00,QUANTITY='WALL TEMPERATURE',     ID='B3I',IOR=-3 /
&DEVC XYZ=3.55,-1.4,3.00,QUANTITY='WALL TEMPERATURE',     ID='B4I',IOR=-3 /

Truss B Uninsulated TCs

&DEVC XYZ=1.64,-.56,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU1SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=3.13,-.56,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU2SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=3.88,-.56,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU3SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=5.37,-.56,3.70,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TU4SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=1.99,-.50,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM1SB',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=3.35,-.50,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM2SB',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=3.65,-.50,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM3SB',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=5.02,-.50,3.29,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TM4SB',IOR= 2,DEPTH=0.034 /
&DEVC XYZ=2.50,-.56,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL1SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=3.00,-.56,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL2SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=4.01,-.56,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL3SB',IOR= 3,DEPTH=0.034 /
&DEVC XYZ=4.51,-.56,2.90,QUANTITY='INSIDE WALL TEMPERATURE',     ID='TL4SB',IOR= 3,DEPTH=0.034 /

Truss B Insulated TCs

&DEVC XYZ=1.64,-.56,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU1IB',IOR= 3 /
&DEVC XYZ=3.13,-.56,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU2IB',IOR= 3 /
&DEVC XYZ=3.88,-.56,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU3IB',IOR= 3 /
&DEVC XYZ=5.37,-.56,3.70,QUANTITY='WALL TEMPERATURE',     ID='TU4IB',IOR= 3 /
&DEVC XYZ=1.99,-.50,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM1IB',IOR= 2 /
&DEVC XYZ=3.35,-.50,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM2IB',IOR= 2 /
&DEVC XYZ=3.65,-.50,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM3IB',IOR= 2 /
&DEVC XYZ=5.02,-.50,3.29,QUANTITY='WALL TEMPERATURE',     ID='TM4IB',IOR= 2 /
&DEVC XYZ=2.50,-.56,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL1IB',IOR= 3 /
&DEVC XYZ=3.00,-.56,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL2IB',IOR= 3 /
&DEVC XYZ=4.01,-.56,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL3IB',IOR= 3 /
&DEVC XYZ=4.51,-.56,2.90,QUANTITY='WALL TEMPERATURE',     ID='TL4IB',IOR= 3 /

Inlet TCs

&DEVC XYZ=-.25,-0.32,0.74,QUANTITY='THERMOCOUPLE',ID='TI1' / Ch 193
&DEVC XYZ=-.25,-0.32,0.64,QUANTITY='THERMOCOUPLE',ID='TI2' / Ch 194
&DEVC XYZ=-.25,-0.32,0.50,QUANTITY='THERMOCOUPLE',ID='TI3' / Ch 195
&DEVC XYZ=-.25,-0.32,0.31,QUANTITY='THERMOCOUPLE',ID='TI4' / Ch 196
&DEVC XYZ=-.25,-0.57,0.74,QUANTITY='THERMOCOUPLE',ID='TI5' / Ch 197
&DEVC XYZ=-.25,-0.57,0.64,QUANTITY='THERMOCOUPLE',ID='TI6' / Ch 198
&DEVC XYZ=-.25,-0.57,0.50,QUANTITY='THERMOCOUPLE',ID='TI7' / Ch 199
&DEVC XYZ=-.25,-0.57,0.31,QUANTITY='THERMOCOUPLE',ID='TI8' / Ch 200
&DEVC XYZ=-.25,-1.26,0.74,QUANTITY='THERMOCOUPLE',ID='TI9' / Ch 201
&DEVC XYZ=-.25,-1.26,0.64,QUANTITY='THERMOCOUPLE',ID='TI10' / Ch 202
&DEVC XYZ=-.25,-1.26,0.50,QUANTITY='THERMOCOUPLE',ID='TI11' / Ch 203
&DEVC XYZ=-.25,-1.26,0.31,QUANTITY='THERMOCOUPLE',ID='TI12' / Ch 204

&DEVC XYZ=-.18,-0.51,0.46,QUANTITY='TEMPERATURE',ID='TAI1' / Ch 205
&DEVC XYZ=-.18,-1.19,0.31,QUANTITY='TEMPERATURE',ID='TAI2' / Ch 206

Outlet TCs

&DEVC XYZ=7.11,-1.27,2.65,QUANTITY='THERMOCOUPLE',ID='TO1' / Ch 207
&DEVC XYZ=7.11,-1.27,2.56,QUANTITY='THERMOCOUPLE',ID='TO2' / Ch 208
&DEVC XYZ=7.11,-1.27,2.43,QUANTITY='THERMOCOUPLE',ID='TO3' / Ch 209
&DEVC XYZ=7.11,-1.27,2.24,QUANTITY='THERMOCOUPLE',ID='TO4' / Ch 210
&DEVC XYZ=7.11,-1.27,2.11,QUANTITY='THERMOCOUPLE',ID='TO5' / Ch 211
&DEVC XYZ=7.11,-0.57,2.65,QUANTITY='THERMOCOUPLE',ID='TO6' / Ch 212
&DEVC XYZ=7.11,-0.57,2.56,QUANTITY='THERMOCOUPLE',ID='TO7' / Ch 213
&DEVC XYZ=7.11,-0.57,2.43,QUANTITY='THERMOCOUPLE',ID='TO8' / Ch 214
&DEVC XYZ=7.11,-0.57,2.24,QUANTITY='THERMOCOUPLE',ID='TO9' / Ch 215
&DEVC XYZ=7.11,-0.57,2.11,QUANTITY='THERMOCOUPLE',ID='T10' / Ch 216
&DEVC XYZ=7.11,-0.37,2.65,QUANTITY='THERMOCOUPLE',ID='T11' / Ch 217
&DEVC XYZ=7.11,-0.37,2.56,QUANTITY='THERMOCOUPLE',ID='T12' / Ch 218
&DEVC XYZ=7.11,-0.37,2.43,QUANTITY='THERMOCOUPLE',ID='T13' / Ch 219
&DEVC XYZ=7.11,-0.37,2.24,QUANTITY='THERMOCOUPLE',ID='T14' / Ch 220
&DEVC XYZ=7.11,-0.37,2.11,QUANTITY='THERMOCOUPLE',ID='T15' / Ch 221
&DEVC XYZ=7.11, 0.37,2.65,QUANTITY='THERMOCOUPLE',ID='T16' / Ch 222
&DEVC XYZ=7.11, 0.37,2.56,QUANTITY='THERMOCOUPLE',ID='T17' / Ch 223
&DEVC XYZ=7.11, 0.37,2.43,QUANTITY='THERMOCOUPLE',ID='T18' / Ch 224
&DEVC XYZ=7.11, 0.37,2.24,QUANTITY='THERMOCOUPLE',ID='T19' / Ch 225
&DEVC XYZ=7.11, 0.37,2.11,QUANTITY='THERMOCOUPLE',ID='T20' / Ch 226
&DEVC XYZ=7.11, 0.57,2.65,QUANTITY='THERMOCOUPLE',ID='T21' / Ch 227
&DEVC XYZ=7.11, 0.57,2.56,QUANTITY='THERMOCOUPLE',ID='T22' / Ch 228
&DEVC XYZ=7.11, 0.57,2.43,QUANTITY='THERMOCOUPLE',ID='T23' / Ch 229
&DEVC XYZ=7.11, 0.57,2.24,QUANTITY='THERMOCOUPLE',ID='T24' / Ch 230
&DEVC XYZ=7.11, 0.57,2.11,QUANTITY='THERMOCOUPLE',ID='T25' / Ch 231
&DEVC XYZ=7.11, 1.27,2.65,QUANTITY='THERMOCOUPLE',ID='T26' / Ch 232
&DEVC XYZ=7.11, 1.27,2.56,QUANTITY='THERMOCOUPLE',ID='T27' / Ch 233
&DEVC XYZ=7.11, 1.27,2.43,QUANTITY='THERMOCOUPLE',ID='T28' / Ch 234
&DEVC XYZ=7.11, 1.27,2.24,QUANTITY='THERMOCOUPLE',ID='T29' / Ch 235
&DEVC XYZ=7.11, 1.27,2.11,QUANTITY='THERMOCOUPLE',ID='T30' / Ch 236

&DEVC XYZ=7.21, 0.51,2.62,QUANTITY='TEMPERATURE',ID='TAO1' / Ch 237
&DEVC XYZ=7.21, 0.51,2.16,QUANTITY='TEMPERATURE',ID='TAO2' / Ch 238

West Tree TCs

&DEVC XYZ=0.95,0.51,3.77,QUANTITY='THERMOCOUPLE',ID='TTRW1'  / Ch 239
&DEVC XYZ=0.95,0.51,3.65,QUANTITY='THERMOCOUPLE',ID='TTRW2'  / Ch 240
&DEVC XYZ=0.95,0.51,3.50,QUANTITY='THERMOCOUPLE',ID='TTRW3'  / Ch 241
&DEVC XYZ=0.95,0.51,3.35,QUANTITY='THERMOCOUPLE',ID='TTRW4'  / Ch 242
&DEVC XYZ=0.95,0.51,3.20,QUANTITY='THERMOCOUPLE',ID='TTRW5'  / Ch 243
&DEVC XYZ=0.95,0.51,3.05,QUANTITY='THERMOCOUPLE',ID='TTRW6'  / Ch 244
&DEVC XYZ=0.95,0.51,2.89,QUANTITY='THERMOCOUPLE',ID='TTRW7'  / Ch 245
&DEVC XYZ=0.95,0.51,2.74,QUANTITY='THERMOCOUPLE',ID='TTRW8'  / Ch 246
&DEVC XYZ=0.95,0.51,2.44,QUANTITY='THERMOCOUPLE',ID='TTRW9'  / Ch 247
&DEVC XYZ=0.95,0.51,2.16,QUANTITY='THERMOCOUPLE',ID='TTRW10' / Ch 248
&DEVC XYZ=0.95,0.51,1.83,QUANTITY='THERMOCOUPLE',ID='TTRW11' / Ch 249
&DEVC XYZ=0.95,0.51,1.53,QUANTITY='THERMOCOUPLE',ID='TTRW12' / Ch 250
&DEVC XYZ=0.95,0.51,1.24,QUANTITY='THERMOCOUPLE',ID='TTRW13' / Ch 251
&DEVC XYZ=0.95,0.51,0.91,QUANTITY='THERMOCOUPLE',ID='TTRW14' / Ch 252
&DEVC XYZ=0.95,0.51,0.33,QUANTITY='THERMOCOUPLE',ID='TTRW15' / Ch 253

&DEVC XYZ=1.00,0.53,3.65,QUANTITY='TEMPERATURE',ID='TATRW1' / Ch 254
&DEVC XYZ=1.00,0.53,2.15,QUANTITY='TEMPERATURE',ID='TATRW2' / Ch 255
&DEVC XYZ=1.00,0.53,0.33,QUANTITY='TEMPERATURE',ID='TATRW3' / Ch 256

East Tree TCs

&DEVC XYZ=6.04,0.52,3.79,QUANTITY='THERMOCOUPLE',ID='TTRE1'  / Ch 257
&DEVC XYZ=6.04,0.52,3.64,QUANTITY='THERMOCOUPLE',ID='TTRE2'  / Ch 258
&DEVC XYZ=6.04,0.52,3.49,QUANTITY='THERMOCOUPLE',ID='TTRE3'  / Ch 259
&DEVC XYZ=6.04,0.52,3.34,QUANTITY='THERMOCOUPLE',ID='TTRE4'  / Ch 260
&DEVC XYZ=6.04,0.52,3.19,QUANTITY='THERMOCOUPLE',ID='TTRE5'  / Ch 261
&DEVC XYZ=6.04,0.52,3.04,QUANTITY='THERMOCOUPLE',ID='TTRE6'  / Ch 262
&DEVC XYZ=6.04,0.52,2.89,QUANTITY='THERMOCOUPLE',ID='TTRE7'  / Ch 263
&DEVC XYZ=6.04,0.52,2.74,QUANTITY='THERMOCOUPLE',ID='TTRE8'  / Ch 264
&DEVC XYZ=6.04,0.52,2.44,QUANTITY='THERMOCOUPLE',ID='TTRE9'  / Ch 265
&DEVC XYZ=6.04,0.52,2.14,QUANTITY='THERMOCOUPLE',ID='TTRE10' / Ch 266
&DEVC XYZ=6.04,0.52,1.83,QUANTITY='THERMOCOUPLE',ID='TTRE11' / Ch 267
&DEVC XYZ=6.04,0.52,1.52,QUANTITY='THERMOCOUPLE',ID='TTRE12' / Ch 268
&DEVC XYZ=6.04,0.52,1.22,QUANTITY='THERMOCOUPLE',ID='TTRE13' / Ch 269
&DEVC XYZ=6.04,0.52,0.92,QUANTITY='THERMOCOUPLE',ID='TTRE14' / Ch 270
&DEVC XYZ=6.04,0.52,0.62,QUANTITY='THERMOCOUPLE',ID='TTRE15' / Ch 271
&DEVC XYZ=6.04,0.52,0.34,QUANTITY='THERMOCOUPLE',ID='TTRE16' / Ch 272
&DEVC XYZ=6.04,0.52,0.03,QUANTITY='THERMOCOUPLE',ID='TTRE17' / Ch 273

&DEVC XYZ=6.04,0.53,3.65,QUANTITY='TEMPERATURE',ID='TATRE1' / Ch 274
&DEVC XYZ=6.04,0.53,2.15,QUANTITY='TEMPERATURE',ID='TATRE2' / Ch 275
&DEVC XYZ=6.04,0.53,0.35,QUANTITY='TEMPERATURE',ID='TATRE3' / Ch 276

Slug 1 TCs

&DEVC XYZ=1.05,0.55,3.30,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL1U',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=1.05,0.55,3.20,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL1D',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=1.05,0.50,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL1S',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=1.05,0.60,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL1N',IOR= 2,DEPTH=0.015 /

Slug 2 TCs

&DEVC XYZ=2.15,0.55,3.00,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL2U',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=2.15,0.55,2.90,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL2D',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=2.15,0.50,2.95,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL2S',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=2.15,0.60,2.95,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL2N',IOR= 2,DEPTH=0.015 /

Slug 3 TCs

&DEVC XYZ=3.35,0.55,3.30,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL3U',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=3.35,0.55,3.20,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL3D',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=3.35,0.50,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL3S',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=3.35,0.60,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL3N',IOR= 2,DEPTH=0.015 /

Slug 4 TCs

&DEVC XYZ=3.95,0.55,3.30,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL4U',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=3.95,0.55,3.20,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL4D',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=3.95,0.50,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL4S',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=3.95,0.60,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL4N',IOR= 2,DEPTH=0.015 /

Slug 5 TCs

&DEVC XYZ=5.55,0.55,3.30,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL5U',IOR= 3,DEPTH=0.015 /
&DEVC XYZ=5.55,0.55,3.20,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL5D',IOR=-3,DEPTH=0.015 /
&DEVC XYZ=5.55,0.50,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL5S',IOR=-2,DEPTH=0.015 /
&DEVC XYZ=5.55,0.60,3.25,QUANTITY='INSIDE WALL TEMPERATURE',ID='TSL5N',IOR= 2,DEPTH=0.015 /

Flux Station 2 Heat Flux Gauges

&DEVC XYZ=4.58,0.56,3.30,QUANTITY='GAUGE HEAT FLUX',ID='H2FU',IOR= 3 / Ch 338
&DEVC XYZ=4.58,0.44,3.30,QUANTITY='RADIOMETER'     ,ID='H2RU',IOR= 3 / Ch 339
&DEVC XYZ=4.58,0.23,3.20,QUANTITY='GAUGE HEAT FLUX',ID='H2FD',IOR=-3 / Ch 340
&DEVC XYZ=4.58,0.35,3.20,QUANTITY='RADIOMETER'     ,ID='H2RD',IOR=-3 / Ch 341

Column Heat Flux Gauges

&DEVC XYZ=3.00,0.77,3.46,QUANTITY='GAUGE HEAT FLUX',ID='HCoHF',IOR=1 / Ch 342
&DEVC XYZ=2.97,0.90,3.27,QUANTITY='GAUGE HEAT FLUX',ID='HCoHW',IOR=2 / Ch 343
&DEVC XYZ=3.00,0.77,0.92,QUANTITY='GAUGE HEAT FLUX',ID='HCoLF',IOR=1 / Ch 344
&DEVC XYZ=2.97,0.90,1.02,QUANTITY='GAUGE HEAT FLUX',ID='HCoLW',IOR=2 / Ch 345

Floor Heat Flux Gauges

&DEVC XYZ=5.00,0.06,0.10,QUANTITY='GAUGE HEAT FLUX',ID='HF1',IOR=3 / Ch 346
&DEVC XYZ=5.50,0.03,0.10,QUANTITY='GAUGE HEAT FLUX',ID='HF2',IOR=3 / Ch 347

Fuel Spray Nozzles

&DEVC XYZ=3.90,0.36,0.60, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=0.0, ID='noz_1' /
&DEVC XYZ=3.90,-.42,0.60, PROP_ID='nozzle', QUANTITY='TIME', SETPOINT=0.0, ID='noz_2' /

&TAIL /


