\chapter{Heating, Ventilation, and Air Conditioning (HVAC)}

HVAC systems are found throughout the built environment.  During a fire, HVAC ducts can serve
as a path for heat and combustion products to be moved through a building.  In some facilities, such as data centers and clean rooms, fire detection devices are placed inside of HVAC ducts.
HVAC systems may also serve as part of the fire protection system for a building when used to exhaust smoke or maintain stairwell pressurization.

Previous versions of FDS, have only had the ability to specify either fixed flow boundary conditions (velocity or mass flux) or a simple pressure boundary condition.
While these inputs could adequately represent very simple HVAC features, they could not model an entire multi-room system.
There was no coupling of the mass, momentum, and energy solutions amongst the multiple inlets and outlets comprising the HVAC network.
To address this limitation, an HVAC network solver has been added to FDS.


\section{HVAC Governing Equations}

The overall HVAC solver is based on the MELCOR~\cite{MELCOR} thermal hydraulic solver.  MELCOR is a computer code for simulating accidents in nuclear power plant containment buildings.
The Fire and Smoke Simulator (FSSIM)~\cite{FSSIM}, a network fire model, has shown prior success in using the MELCOR solver to model fire spread and smoke movement
in the presence of complex ventilation systems.

The MELCOR solver uses an explicit conservation of mass and energy combined with an implicit solver for the conservation of momentum.
An HVAC system is represented as network of nodes and ducts where a node represents where a duct joins with the FDS computational domain or where multiple ducts are joined such as a tee.
A duct segment in the network represents any continuous flow path not interrupted by a node and as such may include multiple fittings (elbows, expansions, or contractions, etc.)
and may have varying area over its length.  The current implementation of the model does not account for mass storage with an HVAC network. The nodal conservation equations of
mass, energy, and momentum (in that order) are:
\be \sum\limits_{j} \rho_j \, u_j \, A_j = 0   \label{HVACmass} \ee
\be \sum\limits_{j} \rho_j \, u_j \, A_j \, h_j= 0   \label{HVACenergy} \ee
\be \rho_j L_j \frac{d u_j}{d t} = \left(P_i - P_k\right)+\left(\rho g \Delta z\right)_j+\Delta P_j - \frac{1}{2}K_j \rho_j \left| u_j \right| u_j  \label{HVACmomentum} \ee
where $u$ is the duct velocity, $A$ is the duct area, $h$ is the enthalpy of the fluid in the duct.
The subscript $j$ indicates a duct segment, the subscripts $i$ and $k$ indicate nodes (where one or more ducts join or where a duct terminates in a compartment).
$\Delta P$ is a fixed source of momentum (a fan or blower), $L$ is the length of the duct segment, and $K$ is the friction loss of the duct segment.

Since nodes have no volume, the mass and energy conservation equations state that what flows into a node must also flow out.
In the momentum equation the terms on the right hand side are: the pressure gradient between the upstream and the downstream node, the buoyancy head,
pressure rise due to an external source (e.g. a fan or blower), and the pressure losses due to wall friction or the presence of duct fittings.

\section{HVAC Solution Procedure}

The momentum equation, Eq.~(\ref{HVACmomentum}), is non-linear with respect to velocity due to
the loss term.  Additionally, the pressure difference between two nodes in the network is impacted by the pressure change at all
nodes coupled to that duct either directly (part of the same duct network) or indirectly (connected to the same compartment as another duct network).
Solving the momentum equation, requires accounting for both of these.  This is done with the following discretization:
\be u^{n+1}_j=u^{n}_j + \frac{\Delta t^n}{\rho_j L_j} \left[ \left(\tilde{P}^n_i - \tilde{P}^n_k\right)+\left(\rho g \Delta z\right)^{n-1}_j+\Delta P^{n-1}_j -
   \frac{1}{2}K_j \left(\left|u^{n-}_j+u^{n+}_j\right|u^n-\left|u^{n+}_j \right|u^{n-}_j \right) \right] \label{HVACdiscretemomentum} \ee
The superscripts $n+$ and $n-$ on the velocity are used to linearize the flow loss in a duct to avoid a non-linear differential equation for velocity.
The $n+$ superscript is the prior iteration value and the $n-$ is either the prior iteration value or zero if flow reversal occurred.
This approach is used to speed convergence when duct flows are near zero to avoid large changes in $K$ if the forward and reverse losses are markedly different.

Note that the node pressures are not expressed as $P^n_i$, but rather as $\tilde{P}^n_i$.  This indicates an extrapolated pressure at the end of the current time step
rather than the actual pressure at the end of the time step.  The pressure in a compartment is a function of the mass and energy flowing in and out.
If that compartment is connected to other compartments by doors or other openings, then the pressure is also dependent upon flows into and out those other compartments.
Those mass and energy flows include both those being predicted by the HVAC model and those being predicted by the CFD model.
For example, in Fig.~\ref{hvacpressure}, the un-shaded compartments have pressure solutions that are dependent upon the flows predicted by both the
HVAC model and the CFD model and all of those compartments need to be included in the extrapolated pressure for those compartments.
Since the two models are not fully coupled, the extrapolated pressure is an estimate of the pressure at the end of the time step based upon the pressure rise for the prior time step.

\begin{figure}[ht!]
   \begin{center}
      \scalebox{0.8}{\includegraphics{FIGURES/hvacpressure.png}}
      \caption{\label{hvacpressure} Illustration of interdependent pressure solutions.  All unshaded compartments have pressures that are dependent upon each other.}
   \end{center}
\end{figure}

The extrapolated pressure for a compartment can be determined by using Eq.~(\ref{concon}) and correcting the integral over velocity for the current solution of
all interdependent HVAC flows into or out of an FDS pressure zone:
\be \tilde{P}^n_i=P^{n-1}_i+\left(\frac{dP^{n-1}_i}{dt} + \frac{{\sum_j u^{n-1}_j A^{n-1}_j} - {\sum_j u^n_j A^n_j}}{\int_{\Omega_m} {\cal P} \, dV}\right)\Delta t^n
   \label{HVACextrapolatedpressure} \ee
If we separate the HVAC solved velocities into a pressure zone from the FDS solved velocities into a pressure zone and then substitute Eq.~\ref{HVACextrapolatedpressure} into
Eq.~(\ref{HVACdiscretemomentum}) we obtain the following:
\begin{eqnarray}
   u^n_j \left( 1+\frac{K_j}{2 L_j} \left| u^{n-}_j+u^{n+}_j \right| \right) &-&
    \frac{\Delta {t^n}^2}{\rho_j L_j} \frac{{\sum_{j\in i} u^n_j A^n_j}-{\sum_{j\in k} u^n_j A^n_j}}{{\int_{\Omega_m} {\cal P} \, dV}}= \nonumber \\
  & & u^{n-1}_j+ \frac{\Delta {t^n}^2}{\rho_j L_j}
  \left(\tilde{P}^n_i-\tilde{P}^n_k +  (\rho g \Delta z)_j + \Delta P_j \right) +
  \frac{K_j}{2 L_j}\left|u^{n+}_j\right| \left|u^{n-}_j\right| \label{HVACfullexpansion}
\end{eqnarray}
If node $i$ or node $k$ for duct $j$ in Eq.~(\ref{HVACfullexpansion}) is an internal duct node, then extrapolated pressures are not computed and the actual node pressure is solved for.
Applying Eq.~(\ref{HVACfullexpansion}) to each duct results in a linear set of equations.
Adding additional equations to the set for the mass conservation at internal duct nodes, results in complete set of equations.

The solution scheme is as follows.  Determine the boundary conditions at all points where the HVAC network joins the FDS computational domain using the previous time step values.
Compute the extrapolated pressures for each pressure zone using the previous iteration (previous time step if the first iteration).
Assemble the linear set of equations for conservation of momentum and conservation of mass.
Solve the equation and check the solution for errors in mass conservation, flow reversal over the time step, and the magnitude of change in the velocity solution for each duct.
If any convergence check fails, the solution is re-iterated with new extrapolated pressures.  Density and enthalpy values are taken as the upwind values in each iteration.

\section{Surface Leakage}

With rare exceptions, walls, floors, and ceilings are not air tight.  Gaps around windows and doors and openings for electrical, mechanical, and other systems provide for small flow paths through surfaces.  These flow paths can be modeled as an equivalent HVAC system where each leakage path is a single duct.  The area of the duct is total leakage area and the terminal nodes of the duct can be considered the entire area of the surfaces defined as participatig in that flow path.

\section{HVAC Boundary Conditions (Coupling the HVAC solver to the FDS solver)}

\subsection{Boundary Conditions for the HVAC Solver}

Prior to updating the HVAC solution, the inlet conditions ate each ductnode are determined by summing the mass and energy of the gas cells next to ductnode and averaging the pressure.  The total mass and energy along with the average pressure are then used to determine the average temperature.


\be \bar{\rho}_i = \frac{\sum\limits_{j} \rho_j \, A_j}{\sum\limits_{j} A_j}  \ee
\be \bar{Y}_{\alpha,i} = \frac{\sum\limits_{j} Y_{\alpha,j} \, \rho_j \, A_j}{\sum\limits_{j} \rho_j \, A_j}  \ee
\be \bar{P}_i = \frac{\sum\limits_{j} P_j \, A_j}{\sum\limits_{j} A_j}  \ee
\be \bar{h}_i =  \frac{\sum\limits_{j} \rho_j \, A_j, c_p(T_j,Y_j)}{\sum\limits_{j}  \rho_j, A_j} \ee
\be \bar{T}_i = \frac{\bar{h}_i}{ c_p (\bar{T}_i,\bar{Y}_i)} \ee


where $i$ is a ductnode and $j$ are the gas cells adjacent to the node.

\subsection{Boundary Conditions for the FDS Hydrodynamic Solver}

For wall cells containing inflow from an HVAC duct that is not leakage flow, $T_w$ is set to the value in the connected duct.  If the flow is a leakage flow, then $T_w$ is computed based on the thermal properties assigned to the surface (see Chapter ~\ref{SolidPhase}) .  The remaining wall boundary conditions are computed as follows:

\be \dot{m}''' = \frac{u_d \, \rho_d \, A_d}/{A_v} \ee
\be \dot{m}'''_{\alpha} = Y_{\alpha,d} \, \dot{m}''' \ee

where $d$ is the attached duct and $A_v$ is the total area of the vent (which in the case of leakage flow is the total area of all surfaces for that leak path).

\be u_w = \frac{\dot{m}'''}/{\rho_w} \ee
\be \rho_w = \frac {p \, \bar{W}}{R \, T_w} \ee
\be Y_{\alpha,w} = \frac{\dot{m}'''_{\alpha} + \frac{2 \, \rho_w \, D \, Y_{\alpha,gas}}{\delta n}}{ \frac{2 \, \rho_w \, D}{\delta n}+u_w \, \rho_w} \ee

The above three equations are solved iteratively with a limit of 20 iterations (typically only one or two iterations are needed).

For wall cells with outflow to an HVAC duct, the wall boundary conditions are set to gas cell values except for a leakage flow where the temperature is computed based on the thermal properties assigned to the surface.
