&HEAD CHID='50_once_cold_cable',TITLE='datacenter 50 W/ft^2 once through cold enclosure cable'/

&MESH XB= 0.0000 ,8.2296 ,0.0000 ,8.5344 ,0.0000 ,4.8768 , IJK = 81, 84, 48/
&MESH XB= 8.2296 ,16.4592 ,0.0000 ,8.5344 ,0.0000 ,4.8768 , IJK = 81, 84, 48/
&MESH XB= 0.0000 ,8.2296 ,8.5344 ,17.0688 ,0.0000 ,4.8768 , IJK = 81, 84, 48/
&MESH XB= 8.2296 ,16.4592 ,8.5344 ,17.0688 ,0.0000 ,4.8768 , IJK = 81, 84, 48/

&RADI RADIATION=.FALSE./
&CLIP MINIMUM_TEMPERATURE=0./
&MISC CONSTANT_SPECIFIC_HEAT_RATIO=.TRUE.,STRATIFICATION=.FALSE./
&TIME T_END=420./
&DUMP NFRAMES=420/

&ZONE LEAK_AREA(0)=0.3/

&SPEC ID='SOOT',LUMPED_COMPONENT_ONLY=.TRUE./
&SPEC ID='SOOT1',SPEC_ID='SOOT'/
&SPEC ID='SOOT2',SPEC_ID='SOOT'/
&SPEC ID='SOOT3',SPEC_ID='SOOT'/
&SPEC ID='SOOT4',SPEC_ID='SOOT'/
&SPEC ID='SOOT5',SPEC_ID='SOOT'/
&SPEC ID='SOOT6',SPEC_ID='SOOT'/

&SURF ID='TILE',RGB=230,230,230,HEAT_TRANSFER_COEFFICIENT=0./
&SURF ID='RACK',RGB=100,100,230,HEAT_TRANSFER_COEFFICIENT=0./
&SURF ID='CRAH',RGB=230,100,100,HEAT_TRANSFER_COEFFICIENT=0./
&SURF ID='BUILDING',RGB=60,60,60,DEFAULT=.TRUE.,HEAT_TRANSFER_COEFFICIENT=0.,LEAK_PATH=1,0/
&SURF ID='ENCLOSURE',RGB=100,230,100,TRANSPARENCY=0.60,HEAT_TRANSFER_COEFFICIENT=0./
&SURF ID='CABLE',RGB=100,100,100,HEAT_TRANSFER_COEFFICIENT=0./

&OBST XB= 2.7432 ,3.0480 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK1
&OBST XB= 4.8768 ,5.1816 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK2
&OBST XB= 7.0104 ,7.3152 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK3
&OBST XB= 9.1440 ,9.4488 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK4
&OBST XB= 11.2776 ,11.5824 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK5
&OBST XB= 13.4112 ,13.7160 ,1.8288 ,7.9248 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK6
&OBST XB= 2.7432 ,3.0480 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK7
&OBST XB= 4.8768 ,5.1816 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK8
&OBST XB= 7.0104 ,7.3152 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK9
&OBST XB= 9.1440 ,9.4488 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK10
&OBST XB= 11.2776 ,11.5824 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK11
&OBST XB= 13.4112 ,13.7160 ,9.1440 ,15.2400 ,0.3048 ,0.4064 , SURF_ID='CABLE'/RACK12

&VENT XB= 2.8448 ,2.9464 ,10.1600 ,10.2616 ,0.4064 ,0.4064 , SURF_ID='CABLE1'/R7C2
&VENT XB= 2.8448 ,2.9464 ,11.6840 ,11.7856 ,0.4064 ,0.4064 , SURF_ID='CABLE2'/R7C5
&VENT XB= 2.8448 ,2.9464 ,13.5128 ,13.6144 ,0.4064 ,0.4064 , SURF_ID='CABLE3'/R7C8
&VENT XB= 7.1120 ,7.2136 ,10.1600 ,10.2616 ,0.4064 ,0.4064 , SURF_ID='CABLE4'/R9C2
&VENT XB= 7.1120 ,7.2136 ,11.6840 ,11.7856 ,0.4064 ,0.4064 , SURF_ID='CABLE5'/R9C5
&VENT XB= 7.1120 ,7.2136 ,13.5128 ,13.6144 ,0.4064 ,0.4064 , SURF_ID='CABLE6'/R9C8

&SURF ID='CABLE1',RGB=100,100,150,SPEC_ID(1)='SOOT1',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/
&SURF ID='CABLE2',RGB=100,100,150,SPEC_ID(1)='SOOT2',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/
&SURF ID='CABLE3',RGB=100,100,150,SPEC_ID(1)='SOOT3',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/
&SURF ID='CABLE4',RGB=100,100,150,SPEC_ID(1)='SOOT4',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/
&SURF ID='CABLE5',RGB=100,100,150,SPEC_ID(1)='SOOT5',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/
&SURF ID='CABLE6',RGB=100,100,150,SPEC_ID(1)='SOOT6',RAMP_MF='SMOKE',MASS_FLUX(1)=1.000000/

&PART  ID= 'FSCREENZ', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'FSCREEN', STATIC=.TRUE./
&PART  ID= 'CSCREENZ', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'CSCREEN', STATIC=.TRUE./

&SURF ID= 'FSCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=3.26E-4,HEAT_TRANSFER_COEFFICIENT=0./
&SURF ID= 'CSCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=2.9e-4,HEAT_TRANSFER_COEFFICIENT=0./

&OBST XB= 0.0000 ,0.9144 ,2.7432 ,5.7912 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH1
&OBST XB= 0.0000 ,0.9144 ,11.2776 ,14.3256 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH2
&OBST XB= 15.5448 ,16.4592 ,2.7432 ,5.7912 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH3
&OBST XB= 15.5448 ,16.4592 ,11.2776 ,14.3256 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH4
&OBST XB= 2.5908 ,5.6388 ,0.0000 ,0.9144 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH5
&OBST XB= 10.8204 ,13.8684 ,0.0000 ,0.9144 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH6
&OBST XB= 2.5908 ,5.6388 ,16.1544 ,17.0688 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH7
&OBST XB= 10.8204 ,13.8684 ,16.1544 ,17.0688 ,0.9144 ,3.9624 , SURF_ID='CRAH'/CRAH8


&OBST XB= 2.4384 ,3.3528 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK1
&OBST XB= 4.5720 ,5.4864 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK2
&OBST XB= 6.7056 ,7.6200 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK3
&OBST XB= 8.8392 ,9.7536 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK4
&OBST XB= 10.9728 ,11.8872 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK5
&OBST XB= 13.1064 ,14.0208 ,1.8288 ,7.9248 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK6
&OBST XB= 2.4384 ,3.3528 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK7
&OBST XB= 4.5720 ,5.4864 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK8
&OBST XB= 6.7056 ,7.6200 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK9
&OBST XB= 8.8392 ,9.7536 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK10
&OBST XB= 10.9728 ,11.8872 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK11
&OBST XB= 13.1064 ,14.0208 ,9.1440 ,15.2400 ,0.9144 ,2.7432 , SURF_ID='RACK'/RACK12


&OBST XB= 0.0000 ,16.4592 ,0.0000 ,17.0688 ,0.8128 ,0.9144 , SURF_ID='TILE'/FLOOR
&HOLE XB= 3.3528 ,4.5720 ,1.8288 ,7.9248 ,0.7112 ,1.0160/COLD12
&HOLE XB= 7.6200 ,8.8392 ,1.8288 ,7.9248 ,0.7112 ,1.0160/COLD34
&HOLE XB= 11.8872 ,13.1064 ,1.8288 ,7.9248 ,0.7112 ,1.0160/COLD56
&HOLE XB= 3.3528 ,4.5720 ,9.1440 ,15.2400 ,0.7112 ,1.0160/COLD78
&HOLE XB= 7.6200 ,8.8392 ,9.1440 ,15.2400 ,0.7112 ,1.0160/COLD910
&HOLE XB= 11.8872 ,13.1064 ,9.1440 ,15.2400 ,0.7112 ,1.0160/COLD1112
&INIT XB= 3.3528 ,4.5720 ,1.8288 ,7.9248 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD12
&INIT XB= 7.6200 ,8.8392 ,1.8288 ,7.9248 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD34
&INIT XB= 11.8872 ,13.1064 ,1.8288 ,7.9248 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD56
&INIT XB= 3.3528 ,4.5720 ,9.1440 ,15.2400 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD78
&INIT XB= 7.6200 ,8.8392 ,9.1440 ,15.2400 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD910
&INIT XB= 11.8872 ,13.1064 ,9.1440 ,15.2400 ,0.8382 ,0.8890, PART_ID='FSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1 /COLD1112
&OBST XB= 3.2512 ,4.6736 ,1.7272 ,8.0264 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD12
&OBST XB= 3.2512 ,4.6736 ,1.7272 ,1.8288 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD12
&OBST XB= 3.2512 ,4.6736 ,7.9248 ,8.0264 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD12
&OBST XB= 7.5184 ,8.9408 ,1.7272 ,8.0264 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD34
&OBST XB= 7.5184 ,8.9408 ,1.7272 ,1.8288 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD34
&OBST XB= 7.5184 ,8.9408 ,7.9248 ,8.0264 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD34
&OBST XB= 11.7856 ,13.2080 ,1.7272 ,8.0264 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD56
&OBST XB= 11.7856 ,13.2080 ,1.7272 ,1.8288 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD56
&OBST XB= 11.7856 ,13.2080 ,7.9248 ,8.0264 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD56
&OBST XB= 3.2512 ,4.6736 ,9.0424 ,15.3416 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD78
&OBST XB= 3.2512 ,4.6736 ,9.0424 ,9.1440 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD78
&OBST XB= 3.2512 ,4.6736 ,15.2400 ,15.3416 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD78
&OBST XB= 7.5184 ,8.9408 ,9.0424 ,15.3416 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD910
&OBST XB= 7.5184 ,8.9408 ,9.0424 ,9.1440 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD910
&OBST XB= 7.5184 ,8.9408 ,15.2400 ,15.3416 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD910
&OBST XB= 11.7856 ,13.2080 ,9.0424 ,15.3416 ,2.7432 ,2.8448 , SURF_ID='ENCLOSURE'/COLD1112
&OBST XB= 11.7856 ,13.2080 ,9.0424 ,9.1440 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD1112
&OBST XB= 11.7856 ,13.2080 ,15.2400 ,15.3416 ,0.9144 ,2.8448 , SURF_ID='ENCLOSURE'/COLD1112

&OBST XB= 0.0000 ,16.4592 ,0.0000 ,17.0688 ,3.9624 ,4.0640 , SURF_ID='TILE'/CEILING
&HOLE XB= 1.8288 ,2.4384 ,1.8288 ,7.9248 ,3.8608 ,4.1656/HOT1
&HOLE XB= 5.4864 ,6.7056 ,1.8288 ,7.9248 ,3.8608 ,4.1656/HOT23
&HOLE XB= 9.7536 ,10.9728 ,1.8288 ,7.9248 ,3.8608 ,4.1656/HOT45
&HOLE XB= 14.0208 ,14.6304 ,1.8288 ,7.9248 ,3.8608 ,4.1656/HOT6
&HOLE XB= 1.8288 ,2.4384 ,9.1440 ,15.2400 ,3.8608 ,4.1656/HOT7
&HOLE XB= 5.4864 ,6.7056 ,9.1440 ,15.2400 ,3.8608 ,4.1656/HOT89
&HOLE XB= 9.7536 ,10.9728 ,9.1440 ,15.2400 ,3.8608 ,4.1656/HOT1011
&HOLE XB= 14.0208 ,14.6304 ,9.1440 ,15.2400 ,3.8608 ,4.1656/HOT12
&INIT XB= 1.8288 ,2.4384 ,1.8288 ,7.9248 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT1
&INIT XB= 5.4864 ,6.7056 ,1.8288 ,7.9248 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT23
&INIT XB= 9.7536 ,10.9728 ,1.8288 ,7.9248 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT45
&INIT XB= 14.0208 ,14.6304 ,1.8288 ,7.9248 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT6
&INIT XB= 1.8288 ,2.4384 ,9.1440 ,15.2400 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT7
&INIT XB= 5.4864 ,6.7056 ,9.1440 ,15.2400 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT89
&INIT XB= 9.7536 ,10.9728 ,9.1440 ,15.2400 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT1011
&INIT XB= 14.0208 ,14.6304 ,9.1440 ,15.2400 ,3.9878 ,4.0386, PART_ID='CSCREENZ', CELL_CENTERED=.TRUE.,N_PARTICLES_PER_CELL=1/HOT12

&VENT XB= 0.0000 ,0.9144 ,2.7432 ,5.7912 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH1T'/CRAH1
&VENT XB= 0.0000 ,0.9144 ,11.2776 ,14.3256 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH2T'/CRAH2
&VENT XB= 15.5448 ,16.4592 ,2.7432 ,5.7912 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH3T'/CRAH3
&VENT XB= 15.5448 ,16.4592 ,11.2776 ,14.3256 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH4T'/CRAH4
&VENT XB= 10.8204 ,13.8684 ,0.0000 ,0.9144 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH6T'/CRAH6
&VENT XB= 2.5908 ,5.6388 ,16.1544 ,17.0688 ,4.0640 ,4.0640 , SURF_ID='HVAC', ID='CRAH7T'/CRAH7

&VENT XB= 0.0000 ,0.9144 ,2.7432 ,5.7912 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH1B'/CRAH1
&VENT XB= 0.0000 ,0.9144 ,11.2776 ,14.3256 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH2B'/CRAH2
&VENT XB= 15.5448 ,16.4592 ,2.7432 ,5.7912 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH3B'/CRAH3
&VENT XB= 15.5448 ,16.4592 ,11.2776 ,14.3256 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH4B'/CRAH4
&VENT XB= 10.8204 ,13.8684 ,0.0000 ,0.9144 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH6B'/CRAH6
&VENT XB= 2.5908 ,5.6388 ,16.1544 ,17.0688 ,0.8128 ,0.8128 , SURF_ID='HVAC', ID='CRAH7B'/CRAH7

&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH1DT', VENT_ID='CRAH1T',ID='CRAH1T'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH2DT', VENT_ID='CRAH2T',ID='CRAH2T'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH3DT', VENT_ID='CRAH3T',ID='CRAH3T'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH4DT', VENT_ID='CRAH4T',ID='CRAH4T'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH6DT', VENT_ID='CRAH6T',ID='CRAH6T'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH7DT', VENT_ID='CRAH7T',ID='CRAH7T'/

&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH1DT', ID='CRAH1O',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH2DT', ID='CRAH2O',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH3DT', ID='CRAH3O',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH4DT', ID='CRAH4O',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH6DT', ID='CRAH6O',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH7DT', ID='CRAH7O',AMBIENT=.TRUE./

&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH1T', 'CRAH1O',ID='CRAH1DT',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH2T', 'CRAH2O',ID='CRAH2DT',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH3T', 'CRAH3O',ID='CRAH3DT',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH4T', 'CRAH4O',ID='CRAH4DT',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH6T', 'CRAH6O',ID='CRAH6DT',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH7T', 'CRAH7O',ID='CRAH7DT',AREA=2.7871,MASS_FLOW=1.731954687/

&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH1DB', VENT_ID='CRAH1B',ID='CRAH1B'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH2DB', VENT_ID='CRAH2B',ID='CRAH2B'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH3DB', VENT_ID='CRAH3B',ID='CRAH3B'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH4DB', VENT_ID='CRAH4B',ID='CRAH4B'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH6DB', VENT_ID='CRAH6B',ID='CRAH6B'/
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH7DB', VENT_ID='CRAH7B',ID='CRAH7B'/

&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH1DB', ID='CRAH1I',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH2DB', ID='CRAH2I',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH3DB', ID='CRAH3I',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH4DB', ID='CRAH4I',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH6DB', ID='CRAH6I',AMBIENT=.TRUE./
&HVAC  TYPE_ID='NODE',DUCT_ID='CRAH7DB', ID='CRAH7I',AMBIENT=.TRUE./

&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH1I', 'CRAH1B',ID='CRAH1DB',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH2I', 'CRAH2B',ID='CRAH2DB',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH3I', 'CRAH3B',ID='CRAH3DB',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH4I', 'CRAH4B',ID='CRAH4DB',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH6I', 'CRAH6B',ID='CRAH6DB',AREA=2.7871,MASS_FLOW=1.731954687/
&HVAC  TYPE_ID='DUCT',NODE_ID='CRAH7I', 'CRAH7B',ID='CRAH7DB',AREA=2.7871,MASS_FLOW=1.731954687/

&VENT XB=3.3528,3.3528,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R1C1B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R1C1B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R1C1B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R1C1B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R1C1B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R1C1B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R1C1B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R1C1B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R1C1B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R1C2B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R1C2B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R1C2B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R1C2B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R1C2B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R1C2B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R1C2B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R1C2B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R1C2B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R1C3B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R1C3B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R1C3B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R1C3B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R1C3B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R1C3B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R1C3B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R1C3B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R1C3B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R1C4B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R1C4B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R1C4B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R1C4B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R1C4B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R1C4B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R1C4B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R1C4B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R1C4B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R1C5B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R1C5B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R1C5B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R1C5B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R1C5B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R1C5B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R1C5B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R1C5B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R1C5B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R1C6B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R1C6B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R1C6B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R1C6B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R1C6B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R1C6B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R1C6B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R1C6B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R1C6B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R1C7B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R1C7B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R1C7B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R1C7B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R1C7B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R1C7B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R1C7B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R1C7B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R1C7B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R1C8B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R1C8B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R1C8B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R1C8B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R1C8B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R1C8B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R1C8B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R1C8B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R1C8B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R1C9B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R1C9B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R1C9B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R1C9B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R1C9B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R1C9B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R1C9B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R1C9B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R1C9B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R1C10B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R1C10B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R1C10B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R1C10B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R1C10B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R1C10B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R1C10B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R1C10B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R1C10B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R2C1B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R2C1B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R2C1B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R2C1B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R2C1B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R2C1B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R2C1B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R2C1B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R2C1B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R2C2B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R2C2B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R2C2B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R2C2B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R2C2B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R2C2B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R2C2B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R2C2B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R2C2B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R2C3B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R2C3B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R2C3B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R2C3B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R2C3B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R2C3B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R2C3B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R2C3B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R2C3B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R2C4B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R2C4B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R2C4B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R2C4B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R2C4B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R2C4B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R2C4B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R2C4B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R2C4B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R2C5B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R2C5B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R2C5B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R2C5B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R2C5B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R2C5B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R2C5B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R2C5B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R2C5B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R2C6B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R2C6B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R2C6B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R2C6B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R2C6B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R2C6B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R2C6B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R2C6B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R2C6B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R2C7B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R2C7B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R2C7B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R2C7B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R2C7B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R2C7B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R2C7B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R2C7B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R2C7B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R2C8B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R2C8B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R2C8B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R2C8B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R2C8B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R2C8B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R2C8B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R2C8B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R2C8B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R2C9B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R2C9B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R2C9B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R2C9B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R2C9B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R2C9B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R2C9B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R2C9B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R2C9B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R2C10B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R2C10B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R2C10B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R2C10B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R2C10B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R2C10B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R2C10B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R2C10B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R2C10B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R3C1B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R3C1B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R3C1B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R3C1B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R3C1B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R3C1B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R3C1B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R3C1B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R3C1B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R3C2B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R3C2B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R3C2B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R3C2B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R3C2B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R3C2B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R3C2B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R3C2B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R3C2B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R3C3B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R3C3B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R3C3B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R3C3B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R3C3B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R3C3B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R3C3B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R3C3B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R3C3B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R3C4B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R3C4B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R3C4B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R3C4B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R3C4B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R3C4B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R3C4B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R3C4B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R3C4B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R3C5B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R3C5B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R3C5B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R3C5B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R3C5B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R3C5B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R3C5B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R3C5B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R3C5B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R3C6B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R3C6B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R3C6B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R3C6B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R3C6B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R3C6B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R3C6B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R3C6B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R3C6B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R3C7B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R3C7B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R3C7B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R3C7B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R3C7B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R3C7B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R3C7B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R3C7B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R3C7B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R3C8B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R3C8B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R3C8B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R3C8B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R3C8B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R3C8B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R3C8B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R3C8B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R3C8B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R3C9B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R3C9B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R3C9B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R3C9B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R3C9B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R3C9B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R3C9B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R3C9B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R3C9B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R3C10B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R3C10B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R3C10B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R3C10B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R3C10B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R3C10B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R3C10B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R3C10B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R3C10B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R4C1B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R4C1B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R4C1B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R4C1B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R4C1B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R4C1B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R4C1B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R4C1B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R4C1B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R4C2B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R4C2B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R4C2B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R4C2B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R4C2B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R4C2B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R4C2B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R4C2B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R4C2B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R4C3B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R4C3B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R4C3B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R4C3B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R4C3B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R4C3B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R4C3B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R4C3B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R4C3B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R4C4B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R4C4B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R4C4B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R4C4B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R4C4B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R4C4B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R4C4B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R4C4B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R4C4B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R4C5B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R4C5B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R4C5B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R4C5B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R4C5B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R4C5B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R4C5B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R4C5B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R4C5B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R4C6B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R4C6B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R4C6B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R4C6B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R4C6B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R4C6B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R4C6B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R4C6B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R4C6B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R4C7B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R4C7B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R4C7B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R4C7B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R4C7B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R4C7B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R4C7B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R4C7B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R4C7B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R4C8B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R4C8B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R4C8B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R4C8B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R4C8B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R4C8B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R4C8B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R4C8B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R4C8B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R4C9B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R4C9B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R4C9B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R4C9B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R4C9B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R4C9B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R4C9B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R4C9B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R4C9B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R4C10B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R4C10B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R4C10B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R4C10B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R4C10B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R4C10B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R4C10B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R4C10B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R4C10B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R5C1B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R5C1B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R5C1B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R5C1B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R5C1B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R5C1B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R5C1B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R5C1B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R5C1B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R5C2B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R5C2B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R5C2B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R5C2B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R5C2B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R5C2B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R5C2B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R5C2B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R5C2B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R5C3B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R5C3B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R5C3B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R5C3B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R5C3B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R5C3B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R5C3B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R5C3B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R5C3B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R5C4B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R5C4B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R5C4B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R5C4B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R5C4B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R5C4B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R5C4B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R5C4B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R5C4B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R5C5B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R5C5B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R5C5B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R5C5B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R5C5B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R5C5B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R5C5B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R5C5B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R5C5B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R5C6B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R5C6B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R5C6B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R5C6B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R5C6B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R5C6B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R5C6B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R5C6B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R5C6B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R5C7B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R5C7B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R5C7B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R5C7B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R5C7B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R5C7B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R5C7B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R5C7B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R5C7B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R5C8B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R5C8B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R5C8B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R5C8B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R5C8B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R5C8B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R5C8B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R5C8B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R5C8B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R5C9B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R5C9B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R5C9B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R5C9B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R5C9B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R5C9B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R5C9B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R5C9B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R5C9B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R5C10B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R5C10B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R5C10B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R5C10B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R5C10B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R5C10B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R5C10B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R5C10B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R5C10B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R6C1B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R6C1B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R6C1B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R6C1B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R6C1B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R6C1B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R6C1B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R6C1B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R6C1B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R6C2B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R6C2B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R6C2B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R6C2B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R6C2B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R6C2B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R6C2B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R6C2B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R6C2B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R6C3B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R6C3B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R6C3B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R6C3B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R6C3B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R6C3B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R6C3B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R6C3B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R6C3B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R6C4B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R6C4B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R6C4B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R6C4B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R6C4B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R6C4B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R6C4B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R6C4B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R6C4B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R6C5B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R6C5B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R6C5B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R6C5B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R6C5B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R6C5B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R6C5B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R6C5B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R6C5B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R6C6B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R6C6B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R6C6B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R6C6B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R6C6B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R6C6B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R6C6B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R6C6B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R6C6B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R6C7B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R6C7B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R6C7B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R6C7B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R6C7B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R6C7B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R6C7B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R6C7B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R6C7B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R6C8B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R6C8B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R6C8B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R6C8B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R6C8B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R6C8B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R6C8B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R6C8B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R6C8B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R6C9B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R6C9B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R6C9B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R6C9B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R6C9B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R6C9B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R6C9B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R6C9B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R6C9B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R6C10B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R6C10B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R6C10B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R6C10B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R6C10B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R6C10B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R6C10B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R6C10B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R6C10B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R7C1B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R7C1B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R7C1B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R7C1B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R7C1B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R7C1B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R7C1B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R7C1B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R7C1B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R7C2B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R7C2B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R7C2B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R7C2B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R7C2B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R7C2B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R7C2B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R7C2B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R7C2B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R7C3B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R7C3B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R7C3B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R7C3B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R7C3B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R7C3B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R7C3B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R7C3B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R7C3B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R7C4B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R7C4B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R7C4B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R7C4B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R7C4B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R7C4B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R7C4B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R7C4B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R7C4B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R7C5B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R7C5B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R7C5B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R7C5B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R7C5B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R7C5B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R7C5B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R7C5B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R7C5B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R7C6B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R7C6B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R7C6B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R7C6B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R7C6B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R7C6B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R7C6B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R7C6B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R7C6B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R7C7B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R7C7B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R7C7B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R7C7B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R7C7B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R7C7B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R7C7B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R7C7B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R7C7B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R7C8B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R7C8B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R7C8B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R7C8B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R7C8B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R7C8B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R7C8B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R7C8B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R7C8B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R7C9B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R7C9B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R7C9B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R7C9B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R7C9B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R7C9B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R7C9B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R7C9B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R7C9B9-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R7C10B1-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R7C10B2-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R7C10B3-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R7C10B4-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R7C10B5-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R7C10B6-F',RGB=120,120,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R7C10B7-F',RGB=80,80,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R7C10B8-F',RGB=100,100,230/
&VENT XB=3.3528,3.3528,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R7C10B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R8C1B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R8C1B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R8C1B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R8C1B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R8C1B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R8C1B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R8C1B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R8C1B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R8C1B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R8C2B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R8C2B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R8C2B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R8C2B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R8C2B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R8C2B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R8C2B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R8C2B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R8C2B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R8C3B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R8C3B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R8C3B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R8C3B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R8C3B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R8C3B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R8C3B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R8C3B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R8C3B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R8C4B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R8C4B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R8C4B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R8C4B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R8C4B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R8C4B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R8C4B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R8C4B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R8C4B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R8C5B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R8C5B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R8C5B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R8C5B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R8C5B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R8C5B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R8C5B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R8C5B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R8C5B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R8C6B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R8C6B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R8C6B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R8C6B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R8C6B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R8C6B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R8C6B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R8C6B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R8C6B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R8C7B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R8C7B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R8C7B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R8C7B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R8C7B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R8C7B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R8C7B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R8C7B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R8C7B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R8C8B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R8C8B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R8C8B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R8C8B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R8C8B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R8C8B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R8C8B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R8C8B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R8C8B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R8C9B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R8C9B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R8C9B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R8C9B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R8C9B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R8C9B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R8C9B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R8C9B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R8C9B9-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R8C10B1-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R8C10B2-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R8C10B3-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R8C10B4-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R8C10B5-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R8C10B6-F',RGB=120,120,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R8C10B7-F',RGB=80,80,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R8C10B8-F',RGB=100,100,230/
&VENT XB=4.5720,4.5720,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R8C10B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R9C1B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R9C1B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R9C1B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R9C1B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R9C1B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R9C1B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R9C1B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R9C1B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R9C1B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R9C2B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R9C2B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R9C2B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R9C2B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R9C2B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R9C2B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R9C2B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R9C2B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R9C2B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R9C3B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R9C3B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R9C3B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R9C3B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R9C3B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R9C3B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R9C3B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R9C3B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R9C3B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R9C4B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R9C4B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R9C4B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R9C4B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R9C4B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R9C4B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R9C4B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R9C4B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R9C4B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R9C5B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R9C5B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R9C5B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R9C5B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R9C5B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R9C5B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R9C5B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R9C5B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R9C5B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R9C6B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R9C6B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R9C6B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R9C6B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R9C6B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R9C6B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R9C6B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R9C6B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R9C6B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R9C7B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R9C7B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R9C7B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R9C7B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R9C7B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R9C7B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R9C7B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R9C7B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R9C7B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R9C8B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R9C8B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R9C8B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R9C8B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R9C8B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R9C8B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R9C8B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R9C8B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R9C8B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R9C9B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R9C9B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R9C9B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R9C9B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R9C9B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R9C9B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R9C9B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R9C9B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R9C9B9-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R9C10B1-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R9C10B2-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R9C10B3-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R9C10B4-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R9C10B5-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R9C10B6-F',RGB=120,120,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R9C10B7-F',RGB=80,80,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R9C10B8-F',RGB=100,100,230/
&VENT XB=7.6200,7.6200,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R9C10B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R10C1B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R10C1B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R10C1B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R10C1B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R10C1B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R10C1B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R10C1B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R10C1B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R10C1B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R10C2B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R10C2B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R10C2B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R10C2B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R10C2B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R10C2B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R10C2B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R10C2B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R10C2B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R10C3B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R10C3B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R10C3B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R10C3B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R10C3B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R10C3B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R10C3B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R10C3B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R10C3B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R10C4B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R10C4B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R10C4B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R10C4B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R10C4B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R10C4B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R10C4B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R10C4B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R10C4B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R10C5B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R10C5B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R10C5B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R10C5B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R10C5B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R10C5B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R10C5B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R10C5B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R10C5B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R10C6B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R10C6B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R10C6B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R10C6B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R10C6B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R10C6B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R10C6B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R10C6B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R10C6B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R10C7B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R10C7B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R10C7B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R10C7B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R10C7B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R10C7B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R10C7B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R10C7B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R10C7B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R10C8B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R10C8B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R10C8B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R10C8B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R10C8B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R10C8B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R10C8B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R10C8B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R10C8B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R10C9B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R10C9B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R10C9B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R10C9B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R10C9B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R10C9B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R10C9B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R10C9B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R10C9B9-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R10C10B1-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R10C10B2-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R10C10B3-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R10C10B4-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R10C10B5-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R10C10B6-F',RGB=120,120,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R10C10B7-F',RGB=80,80,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R10C10B8-F',RGB=100,100,230/
&VENT XB=8.8392,8.8392,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R10C10B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R11C1B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R11C1B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R11C1B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R11C1B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R11C1B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R11C1B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R11C1B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R11C1B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R11C1B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R11C2B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R11C2B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R11C2B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R11C2B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R11C2B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R11C2B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R11C2B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R11C2B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R11C2B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R11C3B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R11C3B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R11C3B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R11C3B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R11C3B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R11C3B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R11C3B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R11C3B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R11C3B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R11C4B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R11C4B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R11C4B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R11C4B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R11C4B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R11C4B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R11C4B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R11C4B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R11C4B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R11C5B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R11C5B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R11C5B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R11C5B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R11C5B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R11C5B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R11C5B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R11C5B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R11C5B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R11C6B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R11C6B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R11C6B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R11C6B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R11C6B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R11C6B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R11C6B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R11C6B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R11C6B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R11C7B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R11C7B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R11C7B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R11C7B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R11C7B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R11C7B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R11C7B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R11C7B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R11C7B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R11C8B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R11C8B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R11C8B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R11C8B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R11C8B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R11C8B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R11C8B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R11C8B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R11C8B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R11C9B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R11C9B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R11C9B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R11C9B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R11C9B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R11C9B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R11C9B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R11C9B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R11C9B9-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R11C10B1-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R11C10B2-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R11C10B3-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R11C10B4-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R11C10B5-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R11C10B6-F',RGB=120,120,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R11C10B7-F',RGB=80,80,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R11C10B8-F',RGB=100,100,230/
&VENT XB=11.8872,11.8872,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R11C10B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R12C1B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R12C1B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R12C1B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R12C1B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R12C1B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R12C1B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R12C1B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R12C1B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R12C1B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R12C2B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R12C2B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R12C2B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R12C2B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R12C2B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R12C2B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R12C2B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R12C2B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R12C2B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R12C3B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R12C3B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R12C3B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R12C3B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R12C3B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R12C3B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R12C3B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R12C3B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R12C3B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R12C4B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R12C4B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R12C4B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R12C4B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R12C4B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R12C4B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R12C4B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R12C4B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R12C4B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R12C5B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R12C5B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R12C5B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R12C5B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R12C5B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R12C5B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R12C5B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R12C5B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R12C5B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R12C6B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R12C6B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R12C6B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R12C6B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R12C6B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R12C6B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R12C6B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R12C6B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R12C6B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R12C7B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R12C7B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R12C7B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R12C7B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R12C7B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R12C7B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R12C7B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R12C7B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R12C7B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R12C8B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R12C8B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R12C8B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R12C8B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R12C8B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R12C8B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R12C8B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R12C8B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R12C8B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R12C9B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R12C9B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R12C9B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R12C9B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R12C9B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R12C9B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R12C9B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R12C9B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R12C9B9-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R12C10B1-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R12C10B2-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R12C10B3-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R12C10B4-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R12C10B5-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R12C10B6-F',RGB=120,120,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R12C10B7-F',RGB=80,80,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R12C10B8-F',RGB=100,100,230/
&VENT XB=13.1064,13.1064,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R12C10B9-F',RGB=120,120,230/

&VENT XB=2.4384,2.4384,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R1C1B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R1C1B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R1C1B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R1C1B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R1C1B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R1C1B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R1C1B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R1C1B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R1C1B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R1C2B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R1C2B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R1C2B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R1C2B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R1C2B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R1C2B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R1C2B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R1C2B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R1C2B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R1C3B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R1C3B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R1C3B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R1C3B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R1C3B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R1C3B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R1C3B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R1C3B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R1C3B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R1C4B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R1C4B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R1C4B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R1C4B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R1C4B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R1C4B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R1C4B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R1C4B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R1C4B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R1C5B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R1C5B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R1C5B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R1C5B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R1C5B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R1C5B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R1C5B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R1C5B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R1C5B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R1C6B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R1C6B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R1C6B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R1C6B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R1C6B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R1C6B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R1C6B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R1C6B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R1C6B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R1C7B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R1C7B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R1C7B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R1C7B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R1C7B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R1C7B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R1C7B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R1C7B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R1C7B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R1C8B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R1C8B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R1C8B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R1C8B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R1C8B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R1C8B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R1C8B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R1C8B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R1C8B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R1C9B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R1C9B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R1C9B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R1C9B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R1C9B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R1C9B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R1C9B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R1C9B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R1C9B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R1C10B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R1C10B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R1C10B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R1C10B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R1C10B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R1C10B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R1C10B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R1C10B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R1C10B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R2C1B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R2C1B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R2C1B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R2C1B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R2C1B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R2C1B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R2C1B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R2C1B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R2C1B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R2C2B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R2C2B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R2C2B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R2C2B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R2C2B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R2C2B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R2C2B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R2C2B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R2C2B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R2C3B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R2C3B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R2C3B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R2C3B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R2C3B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R2C3B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R2C3B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R2C3B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R2C3B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R2C4B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R2C4B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R2C4B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R2C4B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R2C4B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R2C4B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R2C4B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R2C4B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R2C4B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R2C5B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R2C5B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R2C5B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R2C5B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R2C5B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R2C5B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R2C5B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R2C5B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R2C5B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R2C6B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R2C6B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R2C6B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R2C6B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R2C6B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R2C6B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R2C6B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R2C6B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R2C6B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R2C7B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R2C7B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R2C7B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R2C7B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R2C7B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R2C7B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R2C7B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R2C7B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R2C7B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R2C8B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R2C8B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R2C8B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R2C8B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R2C8B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R2C8B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R2C8B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R2C8B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R2C8B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R2C9B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R2C9B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R2C9B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R2C9B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R2C9B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R2C9B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R2C9B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R2C9B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R2C9B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R2C10B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R2C10B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R2C10B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R2C10B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R2C10B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R2C10B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R2C10B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R2C10B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R2C10B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R3C1B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R3C1B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R3C1B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R3C1B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R3C1B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R3C1B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R3C1B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R3C1B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R3C1B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R3C2B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R3C2B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R3C2B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R3C2B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R3C2B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R3C2B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R3C2B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R3C2B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R3C2B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R3C3B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R3C3B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R3C3B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R3C3B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R3C3B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R3C3B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R3C3B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R3C3B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R3C3B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R3C4B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R3C4B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R3C4B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R3C4B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R3C4B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R3C4B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R3C4B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R3C4B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R3C4B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R3C5B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R3C5B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R3C5B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R3C5B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R3C5B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R3C5B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R3C5B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R3C5B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R3C5B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R3C6B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R3C6B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R3C6B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R3C6B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R3C6B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R3C6B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R3C6B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R3C6B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R3C6B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R3C7B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R3C7B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R3C7B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R3C7B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R3C7B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R3C7B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R3C7B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R3C7B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R3C7B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R3C8B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R3C8B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R3C8B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R3C8B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R3C8B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R3C8B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R3C8B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R3C8B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R3C8B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R3C9B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R3C9B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R3C9B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R3C9B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R3C9B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R3C9B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R3C9B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R3C9B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R3C9B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R3C10B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R3C10B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R3C10B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R3C10B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R3C10B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R3C10B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R3C10B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R3C10B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R3C10B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R4C1B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R4C1B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R4C1B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R4C1B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R4C1B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R4C1B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R4C1B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R4C1B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R4C1B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R4C2B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R4C2B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R4C2B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R4C2B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R4C2B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R4C2B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R4C2B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R4C2B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R4C2B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R4C3B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R4C3B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R4C3B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R4C3B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R4C3B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R4C3B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R4C3B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R4C3B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R4C3B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R4C4B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R4C4B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R4C4B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R4C4B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R4C4B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R4C4B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R4C4B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R4C4B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R4C4B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R4C5B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R4C5B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R4C5B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R4C5B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R4C5B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R4C5B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R4C5B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R4C5B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R4C5B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R4C6B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R4C6B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R4C6B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R4C6B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R4C6B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R4C6B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R4C6B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R4C6B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R4C6B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R4C7B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R4C7B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R4C7B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R4C7B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R4C7B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R4C7B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R4C7B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R4C7B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R4C7B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R4C8B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R4C8B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R4C8B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R4C8B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R4C8B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R4C8B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R4C8B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R4C8B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R4C8B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R4C9B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R4C9B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R4C9B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R4C9B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R4C9B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R4C9B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R4C9B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R4C9B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R4C9B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R4C10B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R4C10B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R4C10B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R4C10B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R4C10B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R4C10B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R4C10B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R4C10B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R4C10B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R5C1B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R5C1B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R5C1B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R5C1B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R5C1B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R5C1B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R5C1B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R5C1B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R5C1B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R5C2B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R5C2B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R5C2B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R5C2B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R5C2B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R5C2B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R5C2B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R5C2B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R5C2B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R5C3B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R5C3B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R5C3B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R5C3B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R5C3B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R5C3B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R5C3B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R5C3B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R5C3B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R5C4B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R5C4B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R5C4B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R5C4B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R5C4B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R5C4B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R5C4B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R5C4B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R5C4B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R5C5B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R5C5B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R5C5B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R5C5B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R5C5B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R5C5B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R5C5B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R5C5B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R5C5B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R5C6B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R5C6B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R5C6B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R5C6B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R5C6B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R5C6B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R5C6B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R5C6B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R5C6B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R5C7B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R5C7B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R5C7B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R5C7B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R5C7B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R5C7B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R5C7B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R5C7B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R5C7B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R5C8B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R5C8B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R5C8B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R5C8B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R5C8B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R5C8B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R5C8B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R5C8B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R5C8B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R5C9B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R5C9B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R5C9B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R5C9B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R5C9B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R5C9B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R5C9B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R5C9B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R5C9B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R5C10B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R5C10B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R5C10B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R5C10B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R5C10B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R5C10B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R5C10B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R5C10B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R5C10B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,0.9144,1.1176,SURF_ID='HVAC',ID='R6C1B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,1.1176,1.3208,SURF_ID='HVAC',ID='R6C1B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,1.3208,1.5240,SURF_ID='HVAC',ID='R6C1B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,1.5240,1.7272,SURF_ID='HVAC',ID='R6C1B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,1.7272,1.9304,SURF_ID='HVAC',ID='R6C1B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,1.9304,2.1336,SURF_ID='HVAC',ID='R6C1B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,2.1336,2.3368,SURF_ID='HVAC',ID='R6C1B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,2.3368,2.5400,SURF_ID='HVAC',ID='R6C1B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,1.8288,2.4384,2.5400,2.7432,SURF_ID='HVAC',ID='R6C1B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,0.9144,1.1176,SURF_ID='HVAC',ID='R6C2B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,1.1176,1.3208,SURF_ID='HVAC',ID='R6C2B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,1.3208,1.5240,SURF_ID='HVAC',ID='R6C2B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,1.5240,1.7272,SURF_ID='HVAC',ID='R6C2B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,1.7272,1.9304,SURF_ID='HVAC',ID='R6C2B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,1.9304,2.1336,SURF_ID='HVAC',ID='R6C2B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,2.1336,2.3368,SURF_ID='HVAC',ID='R6C2B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,2.3368,2.5400,SURF_ID='HVAC',ID='R6C2B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,2.4384,3.0480,2.5400,2.7432,SURF_ID='HVAC',ID='R6C2B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,0.9144,1.1176,SURF_ID='HVAC',ID='R6C3B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,1.1176,1.3208,SURF_ID='HVAC',ID='R6C3B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,1.3208,1.5240,SURF_ID='HVAC',ID='R6C3B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,1.5240,1.7272,SURF_ID='HVAC',ID='R6C3B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,1.7272,1.9304,SURF_ID='HVAC',ID='R6C3B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,1.9304,2.1336,SURF_ID='HVAC',ID='R6C3B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,2.1336,2.3368,SURF_ID='HVAC',ID='R6C3B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,2.3368,2.5400,SURF_ID='HVAC',ID='R6C3B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.0480,3.6576,2.5400,2.7432,SURF_ID='HVAC',ID='R6C3B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,0.9144,1.1176,SURF_ID='HVAC',ID='R6C4B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,1.1176,1.3208,SURF_ID='HVAC',ID='R6C4B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,1.3208,1.5240,SURF_ID='HVAC',ID='R6C4B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,1.5240,1.7272,SURF_ID='HVAC',ID='R6C4B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,1.7272,1.9304,SURF_ID='HVAC',ID='R6C4B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,1.9304,2.1336,SURF_ID='HVAC',ID='R6C4B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,2.1336,2.3368,SURF_ID='HVAC',ID='R6C4B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,2.3368,2.5400,SURF_ID='HVAC',ID='R6C4B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,3.6576,4.2672,2.5400,2.7432,SURF_ID='HVAC',ID='R6C4B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,0.9144,1.1176,SURF_ID='HVAC',ID='R6C5B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,1.1176,1.3208,SURF_ID='HVAC',ID='R6C5B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,1.3208,1.5240,SURF_ID='HVAC',ID='R6C5B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,1.5240,1.7272,SURF_ID='HVAC',ID='R6C5B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,1.7272,1.9304,SURF_ID='HVAC',ID='R6C5B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,1.9304,2.1336,SURF_ID='HVAC',ID='R6C5B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,2.1336,2.3368,SURF_ID='HVAC',ID='R6C5B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,2.3368,2.5400,SURF_ID='HVAC',ID='R6C5B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.2672,4.8768,2.5400,2.7432,SURF_ID='HVAC',ID='R6C5B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,0.9144,1.1176,SURF_ID='HVAC',ID='R6C6B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,1.1176,1.3208,SURF_ID='HVAC',ID='R6C6B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,1.3208,1.5240,SURF_ID='HVAC',ID='R6C6B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,1.5240,1.7272,SURF_ID='HVAC',ID='R6C6B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,1.7272,1.9304,SURF_ID='HVAC',ID='R6C6B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,1.9304,2.1336,SURF_ID='HVAC',ID='R6C6B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,2.1336,2.3368,SURF_ID='HVAC',ID='R6C6B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,2.3368,2.5400,SURF_ID='HVAC',ID='R6C6B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,4.8768,5.4864,2.5400,2.7432,SURF_ID='HVAC',ID='R6C6B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,0.9144,1.1176,SURF_ID='HVAC',ID='R6C7B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,1.1176,1.3208,SURF_ID='HVAC',ID='R6C7B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,1.3208,1.5240,SURF_ID='HVAC',ID='R6C7B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,1.5240,1.7272,SURF_ID='HVAC',ID='R6C7B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,1.7272,1.9304,SURF_ID='HVAC',ID='R6C7B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,1.9304,2.1336,SURF_ID='HVAC',ID='R6C7B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,2.1336,2.3368,SURF_ID='HVAC',ID='R6C7B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,2.3368,2.5400,SURF_ID='HVAC',ID='R6C7B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,5.4864,6.0960,2.5400,2.7432,SURF_ID='HVAC',ID='R6C7B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,0.9144,1.1176,SURF_ID='HVAC',ID='R6C8B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,1.1176,1.3208,SURF_ID='HVAC',ID='R6C8B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,1.3208,1.5240,SURF_ID='HVAC',ID='R6C8B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,1.5240,1.7272,SURF_ID='HVAC',ID='R6C8B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,1.7272,1.9304,SURF_ID='HVAC',ID='R6C8B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,1.9304,2.1336,SURF_ID='HVAC',ID='R6C8B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,2.1336,2.3368,SURF_ID='HVAC',ID='R6C8B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,2.3368,2.5400,SURF_ID='HVAC',ID='R6C8B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.0960,6.7056,2.5400,2.7432,SURF_ID='HVAC',ID='R6C8B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,0.9144,1.1176,SURF_ID='HVAC',ID='R6C9B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,1.1176,1.3208,SURF_ID='HVAC',ID='R6C9B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,1.3208,1.5240,SURF_ID='HVAC',ID='R6C9B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,1.5240,1.7272,SURF_ID='HVAC',ID='R6C9B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,1.7272,1.9304,SURF_ID='HVAC',ID='R6C9B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,1.9304,2.1336,SURF_ID='HVAC',ID='R6C9B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,2.1336,2.3368,SURF_ID='HVAC',ID='R6C9B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,2.3368,2.5400,SURF_ID='HVAC',ID='R6C9B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,6.7056,7.3152,2.5400,2.7432,SURF_ID='HVAC',ID='R6C9B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,0.9144,1.1176,SURF_ID='HVAC',ID='R6C10B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,1.1176,1.3208,SURF_ID='HVAC',ID='R6C10B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,1.3208,1.5240,SURF_ID='HVAC',ID='R6C10B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,1.5240,1.7272,SURF_ID='HVAC',ID='R6C10B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,1.7272,1.9304,SURF_ID='HVAC',ID='R6C10B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,1.9304,2.1336,SURF_ID='HVAC',ID='R6C10B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,2.1336,2.3368,SURF_ID='HVAC',ID='R6C10B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,2.3368,2.5400,SURF_ID='HVAC',ID='R6C10B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,7.3152,7.9248,2.5400,2.7432,SURF_ID='HVAC',ID='R6C10B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R7C1B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R7C1B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R7C1B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R7C1B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R7C1B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R7C1B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R7C1B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R7C1B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R7C1B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R7C2B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R7C2B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R7C2B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R7C2B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R7C2B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R7C2B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R7C2B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R7C2B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R7C2B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R7C3B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R7C3B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R7C3B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R7C3B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R7C3B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R7C3B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R7C3B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R7C3B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R7C3B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R7C4B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R7C4B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R7C4B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R7C4B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R7C4B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R7C4B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R7C4B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R7C4B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R7C4B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R7C5B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R7C5B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R7C5B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R7C5B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R7C5B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R7C5B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R7C5B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R7C5B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R7C5B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R7C6B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R7C6B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R7C6B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R7C6B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R7C6B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R7C6B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R7C6B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R7C6B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R7C6B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R7C7B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R7C7B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R7C7B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R7C7B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R7C7B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R7C7B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R7C7B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R7C7B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R7C7B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R7C8B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R7C8B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R7C8B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R7C8B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R7C8B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R7C8B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R7C8B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R7C8B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R7C8B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R7C9B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R7C9B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R7C9B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R7C9B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R7C9B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R7C9B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R7C9B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R7C9B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R7C9B9-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R7C10B1-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R7C10B2-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R7C10B3-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R7C10B4-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R7C10B5-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R7C10B6-B',RGB=120,120,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R7C10B7-B',RGB=80,80,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R7C10B8-B',RGB=100,100,230/
&VENT XB=2.4384,2.4384,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R7C10B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R8C1B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R8C1B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R8C1B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R8C1B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R8C1B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R8C1B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R8C1B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R8C1B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R8C1B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R8C2B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R8C2B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R8C2B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R8C2B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R8C2B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R8C2B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R8C2B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R8C2B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R8C2B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R8C3B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R8C3B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R8C3B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R8C3B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R8C3B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R8C3B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R8C3B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R8C3B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R8C3B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R8C4B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R8C4B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R8C4B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R8C4B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R8C4B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R8C4B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R8C4B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R8C4B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R8C4B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R8C5B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R8C5B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R8C5B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R8C5B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R8C5B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R8C5B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R8C5B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R8C5B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R8C5B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R8C6B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R8C6B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R8C6B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R8C6B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R8C6B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R8C6B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R8C6B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R8C6B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R8C6B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R8C7B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R8C7B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R8C7B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R8C7B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R8C7B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R8C7B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R8C7B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R8C7B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R8C7B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R8C8B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R8C8B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R8C8B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R8C8B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R8C8B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R8C8B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R8C8B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R8C8B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R8C8B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R8C9B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R8C9B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R8C9B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R8C9B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R8C9B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R8C9B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R8C9B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R8C9B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R8C9B9-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R8C10B1-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R8C10B2-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R8C10B3-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R8C10B4-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R8C10B5-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R8C10B6-B',RGB=120,120,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R8C10B7-B',RGB=80,80,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R8C10B8-B',RGB=100,100,230/
&VENT XB=5.4864,5.4864,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R8C10B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R9C1B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R9C1B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R9C1B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R9C1B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R9C1B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R9C1B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R9C1B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R9C1B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R9C1B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R9C2B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R9C2B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R9C2B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R9C2B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R9C2B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R9C2B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R9C2B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R9C2B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R9C2B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R9C3B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R9C3B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R9C3B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R9C3B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R9C3B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R9C3B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R9C3B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R9C3B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R9C3B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R9C4B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R9C4B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R9C4B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R9C4B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R9C4B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R9C4B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R9C4B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R9C4B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R9C4B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R9C5B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R9C5B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R9C5B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R9C5B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R9C5B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R9C5B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R9C5B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R9C5B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R9C5B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R9C6B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R9C6B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R9C6B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R9C6B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R9C6B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R9C6B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R9C6B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R9C6B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R9C6B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R9C7B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R9C7B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R9C7B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R9C7B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R9C7B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R9C7B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R9C7B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R9C7B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R9C7B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R9C8B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R9C8B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R9C8B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R9C8B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R9C8B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R9C8B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R9C8B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R9C8B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R9C8B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R9C9B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R9C9B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R9C9B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R9C9B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R9C9B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R9C9B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R9C9B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R9C9B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R9C9B9-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R9C10B1-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R9C10B2-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R9C10B3-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R9C10B4-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R9C10B5-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R9C10B6-B',RGB=120,120,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R9C10B7-B',RGB=80,80,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R9C10B8-B',RGB=100,100,230/
&VENT XB=6.7056,6.7056,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R9C10B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R10C1B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R10C1B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R10C1B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R10C1B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R10C1B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R10C1B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R10C1B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R10C1B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R10C1B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R10C2B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R10C2B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R10C2B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R10C2B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R10C2B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R10C2B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R10C2B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R10C2B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R10C2B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R10C3B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R10C3B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R10C3B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R10C3B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R10C3B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R10C3B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R10C3B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R10C3B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R10C3B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R10C4B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R10C4B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R10C4B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R10C4B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R10C4B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R10C4B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R10C4B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R10C4B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R10C4B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R10C5B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R10C5B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R10C5B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R10C5B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R10C5B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R10C5B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R10C5B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R10C5B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R10C5B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R10C6B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R10C6B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R10C6B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R10C6B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R10C6B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R10C6B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R10C6B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R10C6B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R10C6B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R10C7B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R10C7B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R10C7B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R10C7B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R10C7B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R10C7B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R10C7B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R10C7B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R10C7B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R10C8B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R10C8B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R10C8B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R10C8B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R10C8B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R10C8B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R10C8B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R10C8B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R10C8B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R10C9B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R10C9B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R10C9B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R10C9B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R10C9B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R10C9B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R10C9B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R10C9B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R10C9B9-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R10C10B1-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R10C10B2-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R10C10B3-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R10C10B4-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R10C10B5-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R10C10B6-B',RGB=120,120,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R10C10B7-B',RGB=80,80,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R10C10B8-B',RGB=100,100,230/
&VENT XB=9.7536,9.7536,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R10C10B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R11C1B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R11C1B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R11C1B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R11C1B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R11C1B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R11C1B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R11C1B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R11C1B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R11C1B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R11C2B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R11C2B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R11C2B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R11C2B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R11C2B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R11C2B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R11C2B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R11C2B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R11C2B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R11C3B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R11C3B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R11C3B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R11C3B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R11C3B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R11C3B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R11C3B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R11C3B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R11C3B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R11C4B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R11C4B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R11C4B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R11C4B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R11C4B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R11C4B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R11C4B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R11C4B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R11C4B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R11C5B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R11C5B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R11C5B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R11C5B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R11C5B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R11C5B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R11C5B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R11C5B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R11C5B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R11C6B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R11C6B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R11C6B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R11C6B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R11C6B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R11C6B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R11C6B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R11C6B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R11C6B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R11C7B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R11C7B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R11C7B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R11C7B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R11C7B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R11C7B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R11C7B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R11C7B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R11C7B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R11C8B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R11C8B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R11C8B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R11C8B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R11C8B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R11C8B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R11C8B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R11C8B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R11C8B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R11C9B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R11C9B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R11C9B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R11C9B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R11C9B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R11C9B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R11C9B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R11C9B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R11C9B9-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R11C10B1-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R11C10B2-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R11C10B3-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R11C10B4-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R11C10B5-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R11C10B6-B',RGB=120,120,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R11C10B7-B',RGB=80,80,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R11C10B8-B',RGB=100,100,230/
&VENT XB=10.9728,10.9728,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R11C10B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,0.9144,1.1176,SURF_ID='HVAC',ID='R12C1B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,1.1176,1.3208,SURF_ID='HVAC',ID='R12C1B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,1.3208,1.5240,SURF_ID='HVAC',ID='R12C1B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,1.5240,1.7272,SURF_ID='HVAC',ID='R12C1B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,1.7272,1.9304,SURF_ID='HVAC',ID='R12C1B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,1.9304,2.1336,SURF_ID='HVAC',ID='R12C1B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,2.1336,2.3368,SURF_ID='HVAC',ID='R12C1B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,2.3368,2.5400,SURF_ID='HVAC',ID='R12C1B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.1440,9.7536,2.5400,2.7432,SURF_ID='HVAC',ID='R12C1B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,0.9144,1.1176,SURF_ID='HVAC',ID='R12C2B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,1.1176,1.3208,SURF_ID='HVAC',ID='R12C2B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,1.3208,1.5240,SURF_ID='HVAC',ID='R12C2B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,1.5240,1.7272,SURF_ID='HVAC',ID='R12C2B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,1.7272,1.9304,SURF_ID='HVAC',ID='R12C2B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,1.9304,2.1336,SURF_ID='HVAC',ID='R12C2B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,2.1336,2.3368,SURF_ID='HVAC',ID='R12C2B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,2.3368,2.5400,SURF_ID='HVAC',ID='R12C2B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,9.7536,10.3632,2.5400,2.7432,SURF_ID='HVAC',ID='R12C2B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,0.9144,1.1176,SURF_ID='HVAC',ID='R12C3B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,1.1176,1.3208,SURF_ID='HVAC',ID='R12C3B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,1.3208,1.5240,SURF_ID='HVAC',ID='R12C3B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,1.5240,1.7272,SURF_ID='HVAC',ID='R12C3B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,1.7272,1.9304,SURF_ID='HVAC',ID='R12C3B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,1.9304,2.1336,SURF_ID='HVAC',ID='R12C3B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,2.1336,2.3368,SURF_ID='HVAC',ID='R12C3B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,2.3368,2.5400,SURF_ID='HVAC',ID='R12C3B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.3632,10.9728,2.5400,2.7432,SURF_ID='HVAC',ID='R12C3B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,0.9144,1.1176,SURF_ID='HVAC',ID='R12C4B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,1.1176,1.3208,SURF_ID='HVAC',ID='R12C4B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,1.3208,1.5240,SURF_ID='HVAC',ID='R12C4B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,1.5240,1.7272,SURF_ID='HVAC',ID='R12C4B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,1.7272,1.9304,SURF_ID='HVAC',ID='R12C4B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,1.9304,2.1336,SURF_ID='HVAC',ID='R12C4B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,2.1336,2.3368,SURF_ID='HVAC',ID='R12C4B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,2.3368,2.5400,SURF_ID='HVAC',ID='R12C4B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,10.9728,11.5824,2.5400,2.7432,SURF_ID='HVAC',ID='R12C4B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,0.9144,1.1176,SURF_ID='HVAC',ID='R12C5B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,1.1176,1.3208,SURF_ID='HVAC',ID='R12C5B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,1.3208,1.5240,SURF_ID='HVAC',ID='R12C5B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,1.5240,1.7272,SURF_ID='HVAC',ID='R12C5B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,1.7272,1.9304,SURF_ID='HVAC',ID='R12C5B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,1.9304,2.1336,SURF_ID='HVAC',ID='R12C5B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,2.1336,2.3368,SURF_ID='HVAC',ID='R12C5B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,2.3368,2.5400,SURF_ID='HVAC',ID='R12C5B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,11.5824,12.1920,2.5400,2.7432,SURF_ID='HVAC',ID='R12C5B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,0.9144,1.1176,SURF_ID='HVAC',ID='R12C6B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,1.1176,1.3208,SURF_ID='HVAC',ID='R12C6B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,1.3208,1.5240,SURF_ID='HVAC',ID='R12C6B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,1.5240,1.7272,SURF_ID='HVAC',ID='R12C6B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,1.7272,1.9304,SURF_ID='HVAC',ID='R12C6B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,1.9304,2.1336,SURF_ID='HVAC',ID='R12C6B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,2.1336,2.3368,SURF_ID='HVAC',ID='R12C6B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,2.3368,2.5400,SURF_ID='HVAC',ID='R12C6B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.1920,12.8016,2.5400,2.7432,SURF_ID='HVAC',ID='R12C6B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,0.9144,1.1176,SURF_ID='HVAC',ID='R12C7B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,1.1176,1.3208,SURF_ID='HVAC',ID='R12C7B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,1.3208,1.5240,SURF_ID='HVAC',ID='R12C7B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,1.5240,1.7272,SURF_ID='HVAC',ID='R12C7B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,1.7272,1.9304,SURF_ID='HVAC',ID='R12C7B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,1.9304,2.1336,SURF_ID='HVAC',ID='R12C7B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,2.1336,2.3368,SURF_ID='HVAC',ID='R12C7B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,2.3368,2.5400,SURF_ID='HVAC',ID='R12C7B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,12.8016,13.4112,2.5400,2.7432,SURF_ID='HVAC',ID='R12C7B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,0.9144,1.1176,SURF_ID='HVAC',ID='R12C8B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,1.1176,1.3208,SURF_ID='HVAC',ID='R12C8B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,1.3208,1.5240,SURF_ID='HVAC',ID='R12C8B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,1.5240,1.7272,SURF_ID='HVAC',ID='R12C8B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,1.7272,1.9304,SURF_ID='HVAC',ID='R12C8B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,1.9304,2.1336,SURF_ID='HVAC',ID='R12C8B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,2.1336,2.3368,SURF_ID='HVAC',ID='R12C8B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,2.3368,2.5400,SURF_ID='HVAC',ID='R12C8B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,13.4112,14.0208,2.5400,2.7432,SURF_ID='HVAC',ID='R12C8B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,0.9144,1.1176,SURF_ID='HVAC',ID='R12C9B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,1.1176,1.3208,SURF_ID='HVAC',ID='R12C9B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,1.3208,1.5240,SURF_ID='HVAC',ID='R12C9B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,1.5240,1.7272,SURF_ID='HVAC',ID='R12C9B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,1.7272,1.9304,SURF_ID='HVAC',ID='R12C9B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,1.9304,2.1336,SURF_ID='HVAC',ID='R12C9B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,2.1336,2.3368,SURF_ID='HVAC',ID='R12C9B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,2.3368,2.5400,SURF_ID='HVAC',ID='R12C9B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.0208,14.6304,2.5400,2.7432,SURF_ID='HVAC',ID='R12C9B9-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,0.9144,1.1176,SURF_ID='HVAC',ID='R12C10B1-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,1.1176,1.3208,SURF_ID='HVAC',ID='R12C10B2-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,1.3208,1.5240,SURF_ID='HVAC',ID='R12C10B3-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,1.5240,1.7272,SURF_ID='HVAC',ID='R12C10B4-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,1.7272,1.9304,SURF_ID='HVAC',ID='R12C10B5-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,1.9304,2.1336,SURF_ID='HVAC',ID='R12C10B6-B',RGB=120,120,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,2.1336,2.3368,SURF_ID='HVAC',ID='R12C10B7-B',RGB=80,80,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,2.3368,2.5400,SURF_ID='HVAC',ID='R12C10B8-B',RGB=100,100,230/
&VENT XB=14.0208,14.0208,14.6304,15.2400,2.5400,2.7432,SURF_ID='HVAC',ID='R12C10B9-B',RGB=120,120,230/

&HVAC TYPE_ID='NODE', ID='R1C1B1-F',DUCT_ID='R1C1B1',VENT_ID='R1C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B2-F',DUCT_ID='R1C1B2',VENT_ID='R1C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B3-F',DUCT_ID='R1C1B3',VENT_ID='R1C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B4-F',DUCT_ID='R1C1B4',VENT_ID='R1C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B5-F',DUCT_ID='R1C1B5',VENT_ID='R1C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B6-F',DUCT_ID='R1C1B6',VENT_ID='R1C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B7-F',DUCT_ID='R1C1B7',VENT_ID='R1C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B8-F',DUCT_ID='R1C1B8',VENT_ID='R1C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C1B9-F',DUCT_ID='R1C1B9',VENT_ID='R1C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B1-F',DUCT_ID='R1C2B1',VENT_ID='R1C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B2-F',DUCT_ID='R1C2B2',VENT_ID='R1C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B3-F',DUCT_ID='R1C2B3',VENT_ID='R1C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B4-F',DUCT_ID='R1C2B4',VENT_ID='R1C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B5-F',DUCT_ID='R1C2B5',VENT_ID='R1C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B6-F',DUCT_ID='R1C2B6',VENT_ID='R1C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B7-F',DUCT_ID='R1C2B7',VENT_ID='R1C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B8-F',DUCT_ID='R1C2B8',VENT_ID='R1C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C2B9-F',DUCT_ID='R1C2B9',VENT_ID='R1C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B1-F',DUCT_ID='R1C3B1',VENT_ID='R1C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B2-F',DUCT_ID='R1C3B2',VENT_ID='R1C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B3-F',DUCT_ID='R1C3B3',VENT_ID='R1C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B4-F',DUCT_ID='R1C3B4',VENT_ID='R1C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B5-F',DUCT_ID='R1C3B5',VENT_ID='R1C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B6-F',DUCT_ID='R1C3B6',VENT_ID='R1C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B7-F',DUCT_ID='R1C3B7',VENT_ID='R1C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B8-F',DUCT_ID='R1C3B8',VENT_ID='R1C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C3B9-F',DUCT_ID='R1C3B9',VENT_ID='R1C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B1-F',DUCT_ID='R1C4B1',VENT_ID='R1C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B2-F',DUCT_ID='R1C4B2',VENT_ID='R1C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B3-F',DUCT_ID='R1C4B3',VENT_ID='R1C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B4-F',DUCT_ID='R1C4B4',VENT_ID='R1C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B5-F',DUCT_ID='R1C4B5',VENT_ID='R1C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B6-F',DUCT_ID='R1C4B6',VENT_ID='R1C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B7-F',DUCT_ID='R1C4B7',VENT_ID='R1C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B8-F',DUCT_ID='R1C4B8',VENT_ID='R1C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C4B9-F',DUCT_ID='R1C4B9',VENT_ID='R1C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B1-F',DUCT_ID='R1C5B1',VENT_ID='R1C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B2-F',DUCT_ID='R1C5B2',VENT_ID='R1C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B3-F',DUCT_ID='R1C5B3',VENT_ID='R1C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B4-F',DUCT_ID='R1C5B4',VENT_ID='R1C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B5-F',DUCT_ID='R1C5B5',VENT_ID='R1C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B6-F',DUCT_ID='R1C5B6',VENT_ID='R1C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B7-F',DUCT_ID='R1C5B7',VENT_ID='R1C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B8-F',DUCT_ID='R1C5B8',VENT_ID='R1C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C5B9-F',DUCT_ID='R1C5B9',VENT_ID='R1C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B1-F',DUCT_ID='R1C6B1',VENT_ID='R1C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B2-F',DUCT_ID='R1C6B2',VENT_ID='R1C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B3-F',DUCT_ID='R1C6B3',VENT_ID='R1C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B4-F',DUCT_ID='R1C6B4',VENT_ID='R1C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B5-F',DUCT_ID='R1C6B5',VENT_ID='R1C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B6-F',DUCT_ID='R1C6B6',VENT_ID='R1C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B7-F',DUCT_ID='R1C6B7',VENT_ID='R1C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B8-F',DUCT_ID='R1C6B8',VENT_ID='R1C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C6B9-F',DUCT_ID='R1C6B9',VENT_ID='R1C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B1-F',DUCT_ID='R1C7B1',VENT_ID='R1C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B2-F',DUCT_ID='R1C7B2',VENT_ID='R1C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B3-F',DUCT_ID='R1C7B3',VENT_ID='R1C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B4-F',DUCT_ID='R1C7B4',VENT_ID='R1C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B5-F',DUCT_ID='R1C7B5',VENT_ID='R1C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B6-F',DUCT_ID='R1C7B6',VENT_ID='R1C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B7-F',DUCT_ID='R1C7B7',VENT_ID='R1C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B8-F',DUCT_ID='R1C7B8',VENT_ID='R1C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C7B9-F',DUCT_ID='R1C7B9',VENT_ID='R1C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B1-F',DUCT_ID='R1C8B1',VENT_ID='R1C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B2-F',DUCT_ID='R1C8B2',VENT_ID='R1C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B3-F',DUCT_ID='R1C8B3',VENT_ID='R1C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B4-F',DUCT_ID='R1C8B4',VENT_ID='R1C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B5-F',DUCT_ID='R1C8B5',VENT_ID='R1C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B6-F',DUCT_ID='R1C8B6',VENT_ID='R1C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B7-F',DUCT_ID='R1C8B7',VENT_ID='R1C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B8-F',DUCT_ID='R1C8B8',VENT_ID='R1C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C8B9-F',DUCT_ID='R1C8B9',VENT_ID='R1C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B1-F',DUCT_ID='R1C9B1',VENT_ID='R1C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B2-F',DUCT_ID='R1C9B2',VENT_ID='R1C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B3-F',DUCT_ID='R1C9B3',VENT_ID='R1C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B4-F',DUCT_ID='R1C9B4',VENT_ID='R1C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B5-F',DUCT_ID='R1C9B5',VENT_ID='R1C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B6-F',DUCT_ID='R1C9B6',VENT_ID='R1C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B7-F',DUCT_ID='R1C9B7',VENT_ID='R1C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B8-F',DUCT_ID='R1C9B8',VENT_ID='R1C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C9B9-F',DUCT_ID='R1C9B9',VENT_ID='R1C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B1-F',DUCT_ID='R1C10B1',VENT_ID='R1C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B2-F',DUCT_ID='R1C10B2',VENT_ID='R1C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B3-F',DUCT_ID='R1C10B3',VENT_ID='R1C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B4-F',DUCT_ID='R1C10B4',VENT_ID='R1C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B5-F',DUCT_ID='R1C10B5',VENT_ID='R1C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B6-F',DUCT_ID='R1C10B6',VENT_ID='R1C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B7-F',DUCT_ID='R1C10B7',VENT_ID='R1C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B8-F',DUCT_ID='R1C10B8',VENT_ID='R1C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R1C10B9-F',DUCT_ID='R1C10B9',VENT_ID='R1C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B1-F',DUCT_ID='R2C1B1',VENT_ID='R2C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B2-F',DUCT_ID='R2C1B2',VENT_ID='R2C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B3-F',DUCT_ID='R2C1B3',VENT_ID='R2C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B4-F',DUCT_ID='R2C1B4',VENT_ID='R2C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B5-F',DUCT_ID='R2C1B5',VENT_ID='R2C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B6-F',DUCT_ID='R2C1B6',VENT_ID='R2C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B7-F',DUCT_ID='R2C1B7',VENT_ID='R2C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B8-F',DUCT_ID='R2C1B8',VENT_ID='R2C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C1B9-F',DUCT_ID='R2C1B9',VENT_ID='R2C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B1-F',DUCT_ID='R2C2B1',VENT_ID='R2C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B2-F',DUCT_ID='R2C2B2',VENT_ID='R2C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B3-F',DUCT_ID='R2C2B3',VENT_ID='R2C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B4-F',DUCT_ID='R2C2B4',VENT_ID='R2C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B5-F',DUCT_ID='R2C2B5',VENT_ID='R2C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B6-F',DUCT_ID='R2C2B6',VENT_ID='R2C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B7-F',DUCT_ID='R2C2B7',VENT_ID='R2C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B8-F',DUCT_ID='R2C2B8',VENT_ID='R2C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C2B9-F',DUCT_ID='R2C2B9',VENT_ID='R2C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B1-F',DUCT_ID='R2C3B1',VENT_ID='R2C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B2-F',DUCT_ID='R2C3B2',VENT_ID='R2C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B3-F',DUCT_ID='R2C3B3',VENT_ID='R2C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B4-F',DUCT_ID='R2C3B4',VENT_ID='R2C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B5-F',DUCT_ID='R2C3B5',VENT_ID='R2C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B6-F',DUCT_ID='R2C3B6',VENT_ID='R2C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B7-F',DUCT_ID='R2C3B7',VENT_ID='R2C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B8-F',DUCT_ID='R2C3B8',VENT_ID='R2C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C3B9-F',DUCT_ID='R2C3B9',VENT_ID='R2C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B1-F',DUCT_ID='R2C4B1',VENT_ID='R2C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B2-F',DUCT_ID='R2C4B2',VENT_ID='R2C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B3-F',DUCT_ID='R2C4B3',VENT_ID='R2C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B4-F',DUCT_ID='R2C4B4',VENT_ID='R2C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B5-F',DUCT_ID='R2C4B5',VENT_ID='R2C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B6-F',DUCT_ID='R2C4B6',VENT_ID='R2C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B7-F',DUCT_ID='R2C4B7',VENT_ID='R2C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B8-F',DUCT_ID='R2C4B8',VENT_ID='R2C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C4B9-F',DUCT_ID='R2C4B9',VENT_ID='R2C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B1-F',DUCT_ID='R2C5B1',VENT_ID='R2C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B2-F',DUCT_ID='R2C5B2',VENT_ID='R2C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B3-F',DUCT_ID='R2C5B3',VENT_ID='R2C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B4-F',DUCT_ID='R2C5B4',VENT_ID='R2C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B5-F',DUCT_ID='R2C5B5',VENT_ID='R2C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B6-F',DUCT_ID='R2C5B6',VENT_ID='R2C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B7-F',DUCT_ID='R2C5B7',VENT_ID='R2C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B8-F',DUCT_ID='R2C5B8',VENT_ID='R2C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C5B9-F',DUCT_ID='R2C5B9',VENT_ID='R2C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B1-F',DUCT_ID='R2C6B1',VENT_ID='R2C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B2-F',DUCT_ID='R2C6B2',VENT_ID='R2C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B3-F',DUCT_ID='R2C6B3',VENT_ID='R2C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B4-F',DUCT_ID='R2C6B4',VENT_ID='R2C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B5-F',DUCT_ID='R2C6B5',VENT_ID='R2C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B6-F',DUCT_ID='R2C6B6',VENT_ID='R2C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B7-F',DUCT_ID='R2C6B7',VENT_ID='R2C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B8-F',DUCT_ID='R2C6B8',VENT_ID='R2C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C6B9-F',DUCT_ID='R2C6B9',VENT_ID='R2C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B1-F',DUCT_ID='R2C7B1',VENT_ID='R2C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B2-F',DUCT_ID='R2C7B2',VENT_ID='R2C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B3-F',DUCT_ID='R2C7B3',VENT_ID='R2C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B4-F',DUCT_ID='R2C7B4',VENT_ID='R2C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B5-F',DUCT_ID='R2C7B5',VENT_ID='R2C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B6-F',DUCT_ID='R2C7B6',VENT_ID='R2C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B7-F',DUCT_ID='R2C7B7',VENT_ID='R2C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B8-F',DUCT_ID='R2C7B8',VENT_ID='R2C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C7B9-F',DUCT_ID='R2C7B9',VENT_ID='R2C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B1-F',DUCT_ID='R2C8B1',VENT_ID='R2C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B2-F',DUCT_ID='R2C8B2',VENT_ID='R2C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B3-F',DUCT_ID='R2C8B3',VENT_ID='R2C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B4-F',DUCT_ID='R2C8B4',VENT_ID='R2C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B5-F',DUCT_ID='R2C8B5',VENT_ID='R2C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B6-F',DUCT_ID='R2C8B6',VENT_ID='R2C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B7-F',DUCT_ID='R2C8B7',VENT_ID='R2C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B8-F',DUCT_ID='R2C8B8',VENT_ID='R2C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C8B9-F',DUCT_ID='R2C8B9',VENT_ID='R2C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B1-F',DUCT_ID='R2C9B1',VENT_ID='R2C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B2-F',DUCT_ID='R2C9B2',VENT_ID='R2C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B3-F',DUCT_ID='R2C9B3',VENT_ID='R2C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B4-F',DUCT_ID='R2C9B4',VENT_ID='R2C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B5-F',DUCT_ID='R2C9B5',VENT_ID='R2C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B6-F',DUCT_ID='R2C9B6',VENT_ID='R2C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B7-F',DUCT_ID='R2C9B7',VENT_ID='R2C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B8-F',DUCT_ID='R2C9B8',VENT_ID='R2C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C9B9-F',DUCT_ID='R2C9B9',VENT_ID='R2C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B1-F',DUCT_ID='R2C10B1',VENT_ID='R2C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B2-F',DUCT_ID='R2C10B2',VENT_ID='R2C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B3-F',DUCT_ID='R2C10B3',VENT_ID='R2C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B4-F',DUCT_ID='R2C10B4',VENT_ID='R2C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B5-F',DUCT_ID='R2C10B5',VENT_ID='R2C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B6-F',DUCT_ID='R2C10B6',VENT_ID='R2C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B7-F',DUCT_ID='R2C10B7',VENT_ID='R2C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B8-F',DUCT_ID='R2C10B8',VENT_ID='R2C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R2C10B9-F',DUCT_ID='R2C10B9',VENT_ID='R2C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B1-F',DUCT_ID='R3C1B1',VENT_ID='R3C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B2-F',DUCT_ID='R3C1B2',VENT_ID='R3C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B3-F',DUCT_ID='R3C1B3',VENT_ID='R3C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B4-F',DUCT_ID='R3C1B4',VENT_ID='R3C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B5-F',DUCT_ID='R3C1B5',VENT_ID='R3C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B6-F',DUCT_ID='R3C1B6',VENT_ID='R3C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B7-F',DUCT_ID='R3C1B7',VENT_ID='R3C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B8-F',DUCT_ID='R3C1B8',VENT_ID='R3C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C1B9-F',DUCT_ID='R3C1B9',VENT_ID='R3C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B1-F',DUCT_ID='R3C2B1',VENT_ID='R3C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B2-F',DUCT_ID='R3C2B2',VENT_ID='R3C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B3-F',DUCT_ID='R3C2B3',VENT_ID='R3C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B4-F',DUCT_ID='R3C2B4',VENT_ID='R3C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B5-F',DUCT_ID='R3C2B5',VENT_ID='R3C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B6-F',DUCT_ID='R3C2B6',VENT_ID='R3C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B7-F',DUCT_ID='R3C2B7',VENT_ID='R3C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B8-F',DUCT_ID='R3C2B8',VENT_ID='R3C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C2B9-F',DUCT_ID='R3C2B9',VENT_ID='R3C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B1-F',DUCT_ID='R3C3B1',VENT_ID='R3C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B2-F',DUCT_ID='R3C3B2',VENT_ID='R3C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B3-F',DUCT_ID='R3C3B3',VENT_ID='R3C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B4-F',DUCT_ID='R3C3B4',VENT_ID='R3C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B5-F',DUCT_ID='R3C3B5',VENT_ID='R3C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B6-F',DUCT_ID='R3C3B6',VENT_ID='R3C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B7-F',DUCT_ID='R3C3B7',VENT_ID='R3C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B8-F',DUCT_ID='R3C3B8',VENT_ID='R3C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C3B9-F',DUCT_ID='R3C3B9',VENT_ID='R3C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B1-F',DUCT_ID='R3C4B1',VENT_ID='R3C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B2-F',DUCT_ID='R3C4B2',VENT_ID='R3C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B3-F',DUCT_ID='R3C4B3',VENT_ID='R3C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B4-F',DUCT_ID='R3C4B4',VENT_ID='R3C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B5-F',DUCT_ID='R3C4B5',VENT_ID='R3C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B6-F',DUCT_ID='R3C4B6',VENT_ID='R3C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B7-F',DUCT_ID='R3C4B7',VENT_ID='R3C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B8-F',DUCT_ID='R3C4B8',VENT_ID='R3C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C4B9-F',DUCT_ID='R3C4B9',VENT_ID='R3C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B1-F',DUCT_ID='R3C5B1',VENT_ID='R3C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B2-F',DUCT_ID='R3C5B2',VENT_ID='R3C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B3-F',DUCT_ID='R3C5B3',VENT_ID='R3C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B4-F',DUCT_ID='R3C5B4',VENT_ID='R3C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B5-F',DUCT_ID='R3C5B5',VENT_ID='R3C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B6-F',DUCT_ID='R3C5B6',VENT_ID='R3C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B7-F',DUCT_ID='R3C5B7',VENT_ID='R3C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B8-F',DUCT_ID='R3C5B8',VENT_ID='R3C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C5B9-F',DUCT_ID='R3C5B9',VENT_ID='R3C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B1-F',DUCT_ID='R3C6B1',VENT_ID='R3C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B2-F',DUCT_ID='R3C6B2',VENT_ID='R3C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B3-F',DUCT_ID='R3C6B3',VENT_ID='R3C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B4-F',DUCT_ID='R3C6B4',VENT_ID='R3C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B5-F',DUCT_ID='R3C6B5',VENT_ID='R3C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B6-F',DUCT_ID='R3C6B6',VENT_ID='R3C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B7-F',DUCT_ID='R3C6B7',VENT_ID='R3C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B8-F',DUCT_ID='R3C6B8',VENT_ID='R3C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C6B9-F',DUCT_ID='R3C6B9',VENT_ID='R3C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B1-F',DUCT_ID='R3C7B1',VENT_ID='R3C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B2-F',DUCT_ID='R3C7B2',VENT_ID='R3C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B3-F',DUCT_ID='R3C7B3',VENT_ID='R3C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B4-F',DUCT_ID='R3C7B4',VENT_ID='R3C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B5-F',DUCT_ID='R3C7B5',VENT_ID='R3C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B6-F',DUCT_ID='R3C7B6',VENT_ID='R3C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B7-F',DUCT_ID='R3C7B7',VENT_ID='R3C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B8-F',DUCT_ID='R3C7B8',VENT_ID='R3C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C7B9-F',DUCT_ID='R3C7B9',VENT_ID='R3C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B1-F',DUCT_ID='R3C8B1',VENT_ID='R3C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B2-F',DUCT_ID='R3C8B2',VENT_ID='R3C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B3-F',DUCT_ID='R3C8B3',VENT_ID='R3C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B4-F',DUCT_ID='R3C8B4',VENT_ID='R3C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B5-F',DUCT_ID='R3C8B5',VENT_ID='R3C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B6-F',DUCT_ID='R3C8B6',VENT_ID='R3C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B7-F',DUCT_ID='R3C8B7',VENT_ID='R3C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B8-F',DUCT_ID='R3C8B8',VENT_ID='R3C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C8B9-F',DUCT_ID='R3C8B9',VENT_ID='R3C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B1-F',DUCT_ID='R3C9B1',VENT_ID='R3C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B2-F',DUCT_ID='R3C9B2',VENT_ID='R3C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B3-F',DUCT_ID='R3C9B3',VENT_ID='R3C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B4-F',DUCT_ID='R3C9B4',VENT_ID='R3C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B5-F',DUCT_ID='R3C9B5',VENT_ID='R3C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B6-F',DUCT_ID='R3C9B6',VENT_ID='R3C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B7-F',DUCT_ID='R3C9B7',VENT_ID='R3C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B8-F',DUCT_ID='R3C9B8',VENT_ID='R3C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C9B9-F',DUCT_ID='R3C9B9',VENT_ID='R3C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B1-F',DUCT_ID='R3C10B1',VENT_ID='R3C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B2-F',DUCT_ID='R3C10B2',VENT_ID='R3C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B3-F',DUCT_ID='R3C10B3',VENT_ID='R3C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B4-F',DUCT_ID='R3C10B4',VENT_ID='R3C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B5-F',DUCT_ID='R3C10B5',VENT_ID='R3C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B6-F',DUCT_ID='R3C10B6',VENT_ID='R3C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B7-F',DUCT_ID='R3C10B7',VENT_ID='R3C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B8-F',DUCT_ID='R3C10B8',VENT_ID='R3C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R3C10B9-F',DUCT_ID='R3C10B9',VENT_ID='R3C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B1-F',DUCT_ID='R4C1B1',VENT_ID='R4C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B2-F',DUCT_ID='R4C1B2',VENT_ID='R4C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B3-F',DUCT_ID='R4C1B3',VENT_ID='R4C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B4-F',DUCT_ID='R4C1B4',VENT_ID='R4C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B5-F',DUCT_ID='R4C1B5',VENT_ID='R4C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B6-F',DUCT_ID='R4C1B6',VENT_ID='R4C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B7-F',DUCT_ID='R4C1B7',VENT_ID='R4C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B8-F',DUCT_ID='R4C1B8',VENT_ID='R4C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C1B9-F',DUCT_ID='R4C1B9',VENT_ID='R4C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B1-F',DUCT_ID='R4C2B1',VENT_ID='R4C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B2-F',DUCT_ID='R4C2B2',VENT_ID='R4C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B3-F',DUCT_ID='R4C2B3',VENT_ID='R4C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B4-F',DUCT_ID='R4C2B4',VENT_ID='R4C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B5-F',DUCT_ID='R4C2B5',VENT_ID='R4C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B6-F',DUCT_ID='R4C2B6',VENT_ID='R4C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B7-F',DUCT_ID='R4C2B7',VENT_ID='R4C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B8-F',DUCT_ID='R4C2B8',VENT_ID='R4C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C2B9-F',DUCT_ID='R4C2B9',VENT_ID='R4C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B1-F',DUCT_ID='R4C3B1',VENT_ID='R4C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B2-F',DUCT_ID='R4C3B2',VENT_ID='R4C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B3-F',DUCT_ID='R4C3B3',VENT_ID='R4C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B4-F',DUCT_ID='R4C3B4',VENT_ID='R4C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B5-F',DUCT_ID='R4C3B5',VENT_ID='R4C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B6-F',DUCT_ID='R4C3B6',VENT_ID='R4C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B7-F',DUCT_ID='R4C3B7',VENT_ID='R4C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B8-F',DUCT_ID='R4C3B8',VENT_ID='R4C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C3B9-F',DUCT_ID='R4C3B9',VENT_ID='R4C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B1-F',DUCT_ID='R4C4B1',VENT_ID='R4C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B2-F',DUCT_ID='R4C4B2',VENT_ID='R4C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B3-F',DUCT_ID='R4C4B3',VENT_ID='R4C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B4-F',DUCT_ID='R4C4B4',VENT_ID='R4C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B5-F',DUCT_ID='R4C4B5',VENT_ID='R4C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B6-F',DUCT_ID='R4C4B6',VENT_ID='R4C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B7-F',DUCT_ID='R4C4B7',VENT_ID='R4C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B8-F',DUCT_ID='R4C4B8',VENT_ID='R4C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C4B9-F',DUCT_ID='R4C4B9',VENT_ID='R4C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B1-F',DUCT_ID='R4C5B1',VENT_ID='R4C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B2-F',DUCT_ID='R4C5B2',VENT_ID='R4C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B3-F',DUCT_ID='R4C5B3',VENT_ID='R4C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B4-F',DUCT_ID='R4C5B4',VENT_ID='R4C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B5-F',DUCT_ID='R4C5B5',VENT_ID='R4C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B6-F',DUCT_ID='R4C5B6',VENT_ID='R4C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B7-F',DUCT_ID='R4C5B7',VENT_ID='R4C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B8-F',DUCT_ID='R4C5B8',VENT_ID='R4C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C5B9-F',DUCT_ID='R4C5B9',VENT_ID='R4C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B1-F',DUCT_ID='R4C6B1',VENT_ID='R4C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B2-F',DUCT_ID='R4C6B2',VENT_ID='R4C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B3-F',DUCT_ID='R4C6B3',VENT_ID='R4C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B4-F',DUCT_ID='R4C6B4',VENT_ID='R4C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B5-F',DUCT_ID='R4C6B5',VENT_ID='R4C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B6-F',DUCT_ID='R4C6B6',VENT_ID='R4C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B7-F',DUCT_ID='R4C6B7',VENT_ID='R4C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B8-F',DUCT_ID='R4C6B8',VENT_ID='R4C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C6B9-F',DUCT_ID='R4C6B9',VENT_ID='R4C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B1-F',DUCT_ID='R4C7B1',VENT_ID='R4C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B2-F',DUCT_ID='R4C7B2',VENT_ID='R4C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B3-F',DUCT_ID='R4C7B3',VENT_ID='R4C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B4-F',DUCT_ID='R4C7B4',VENT_ID='R4C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B5-F',DUCT_ID='R4C7B5',VENT_ID='R4C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B6-F',DUCT_ID='R4C7B6',VENT_ID='R4C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B7-F',DUCT_ID='R4C7B7',VENT_ID='R4C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B8-F',DUCT_ID='R4C7B8',VENT_ID='R4C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C7B9-F',DUCT_ID='R4C7B9',VENT_ID='R4C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B1-F',DUCT_ID='R4C8B1',VENT_ID='R4C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B2-F',DUCT_ID='R4C8B2',VENT_ID='R4C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B3-F',DUCT_ID='R4C8B3',VENT_ID='R4C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B4-F',DUCT_ID='R4C8B4',VENT_ID='R4C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B5-F',DUCT_ID='R4C8B5',VENT_ID='R4C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B6-F',DUCT_ID='R4C8B6',VENT_ID='R4C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B7-F',DUCT_ID='R4C8B7',VENT_ID='R4C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B8-F',DUCT_ID='R4C8B8',VENT_ID='R4C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C8B9-F',DUCT_ID='R4C8B9',VENT_ID='R4C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B1-F',DUCT_ID='R4C9B1',VENT_ID='R4C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B2-F',DUCT_ID='R4C9B2',VENT_ID='R4C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B3-F',DUCT_ID='R4C9B3',VENT_ID='R4C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B4-F',DUCT_ID='R4C9B4',VENT_ID='R4C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B5-F',DUCT_ID='R4C9B5',VENT_ID='R4C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B6-F',DUCT_ID='R4C9B6',VENT_ID='R4C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B7-F',DUCT_ID='R4C9B7',VENT_ID='R4C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B8-F',DUCT_ID='R4C9B8',VENT_ID='R4C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C9B9-F',DUCT_ID='R4C9B9',VENT_ID='R4C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B1-F',DUCT_ID='R4C10B1',VENT_ID='R4C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B2-F',DUCT_ID='R4C10B2',VENT_ID='R4C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B3-F',DUCT_ID='R4C10B3',VENT_ID='R4C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B4-F',DUCT_ID='R4C10B4',VENT_ID='R4C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B5-F',DUCT_ID='R4C10B5',VENT_ID='R4C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B6-F',DUCT_ID='R4C10B6',VENT_ID='R4C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B7-F',DUCT_ID='R4C10B7',VENT_ID='R4C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B8-F',DUCT_ID='R4C10B8',VENT_ID='R4C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R4C10B9-F',DUCT_ID='R4C10B9',VENT_ID='R4C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B1-F',DUCT_ID='R5C1B1',VENT_ID='R5C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B2-F',DUCT_ID='R5C1B2',VENT_ID='R5C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B3-F',DUCT_ID='R5C1B3',VENT_ID='R5C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B4-F',DUCT_ID='R5C1B4',VENT_ID='R5C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B5-F',DUCT_ID='R5C1B5',VENT_ID='R5C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B6-F',DUCT_ID='R5C1B6',VENT_ID='R5C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B7-F',DUCT_ID='R5C1B7',VENT_ID='R5C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B8-F',DUCT_ID='R5C1B8',VENT_ID='R5C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C1B9-F',DUCT_ID='R5C1B9',VENT_ID='R5C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B1-F',DUCT_ID='R5C2B1',VENT_ID='R5C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B2-F',DUCT_ID='R5C2B2',VENT_ID='R5C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B3-F',DUCT_ID='R5C2B3',VENT_ID='R5C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B4-F',DUCT_ID='R5C2B4',VENT_ID='R5C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B5-F',DUCT_ID='R5C2B5',VENT_ID='R5C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B6-F',DUCT_ID='R5C2B6',VENT_ID='R5C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B7-F',DUCT_ID='R5C2B7',VENT_ID='R5C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B8-F',DUCT_ID='R5C2B8',VENT_ID='R5C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C2B9-F',DUCT_ID='R5C2B9',VENT_ID='R5C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B1-F',DUCT_ID='R5C3B1',VENT_ID='R5C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B2-F',DUCT_ID='R5C3B2',VENT_ID='R5C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B3-F',DUCT_ID='R5C3B3',VENT_ID='R5C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B4-F',DUCT_ID='R5C3B4',VENT_ID='R5C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B5-F',DUCT_ID='R5C3B5',VENT_ID='R5C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B6-F',DUCT_ID='R5C3B6',VENT_ID='R5C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B7-F',DUCT_ID='R5C3B7',VENT_ID='R5C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B8-F',DUCT_ID='R5C3B8',VENT_ID='R5C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C3B9-F',DUCT_ID='R5C3B9',VENT_ID='R5C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B1-F',DUCT_ID='R5C4B1',VENT_ID='R5C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B2-F',DUCT_ID='R5C4B2',VENT_ID='R5C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B3-F',DUCT_ID='R5C4B3',VENT_ID='R5C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B4-F',DUCT_ID='R5C4B4',VENT_ID='R5C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B5-F',DUCT_ID='R5C4B5',VENT_ID='R5C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B6-F',DUCT_ID='R5C4B6',VENT_ID='R5C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B7-F',DUCT_ID='R5C4B7',VENT_ID='R5C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B8-F',DUCT_ID='R5C4B8',VENT_ID='R5C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C4B9-F',DUCT_ID='R5C4B9',VENT_ID='R5C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B1-F',DUCT_ID='R5C5B1',VENT_ID='R5C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B2-F',DUCT_ID='R5C5B2',VENT_ID='R5C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B3-F',DUCT_ID='R5C5B3',VENT_ID='R5C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B4-F',DUCT_ID='R5C5B4',VENT_ID='R5C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B5-F',DUCT_ID='R5C5B5',VENT_ID='R5C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B6-F',DUCT_ID='R5C5B6',VENT_ID='R5C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B7-F',DUCT_ID='R5C5B7',VENT_ID='R5C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B8-F',DUCT_ID='R5C5B8',VENT_ID='R5C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C5B9-F',DUCT_ID='R5C5B9',VENT_ID='R5C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B1-F',DUCT_ID='R5C6B1',VENT_ID='R5C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B2-F',DUCT_ID='R5C6B2',VENT_ID='R5C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B3-F',DUCT_ID='R5C6B3',VENT_ID='R5C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B4-F',DUCT_ID='R5C6B4',VENT_ID='R5C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B5-F',DUCT_ID='R5C6B5',VENT_ID='R5C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B6-F',DUCT_ID='R5C6B6',VENT_ID='R5C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B7-F',DUCT_ID='R5C6B7',VENT_ID='R5C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B8-F',DUCT_ID='R5C6B8',VENT_ID='R5C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C6B9-F',DUCT_ID='R5C6B9',VENT_ID='R5C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B1-F',DUCT_ID='R5C7B1',VENT_ID='R5C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B2-F',DUCT_ID='R5C7B2',VENT_ID='R5C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B3-F',DUCT_ID='R5C7B3',VENT_ID='R5C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B4-F',DUCT_ID='R5C7B4',VENT_ID='R5C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B5-F',DUCT_ID='R5C7B5',VENT_ID='R5C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B6-F',DUCT_ID='R5C7B6',VENT_ID='R5C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B7-F',DUCT_ID='R5C7B7',VENT_ID='R5C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B8-F',DUCT_ID='R5C7B8',VENT_ID='R5C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C7B9-F',DUCT_ID='R5C7B9',VENT_ID='R5C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B1-F',DUCT_ID='R5C8B1',VENT_ID='R5C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B2-F',DUCT_ID='R5C8B2',VENT_ID='R5C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B3-F',DUCT_ID='R5C8B3',VENT_ID='R5C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B4-F',DUCT_ID='R5C8B4',VENT_ID='R5C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B5-F',DUCT_ID='R5C8B5',VENT_ID='R5C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B6-F',DUCT_ID='R5C8B6',VENT_ID='R5C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B7-F',DUCT_ID='R5C8B7',VENT_ID='R5C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B8-F',DUCT_ID='R5C8B8',VENT_ID='R5C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C8B9-F',DUCT_ID='R5C8B9',VENT_ID='R5C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B1-F',DUCT_ID='R5C9B1',VENT_ID='R5C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B2-F',DUCT_ID='R5C9B2',VENT_ID='R5C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B3-F',DUCT_ID='R5C9B3',VENT_ID='R5C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B4-F',DUCT_ID='R5C9B4',VENT_ID='R5C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B5-F',DUCT_ID='R5C9B5',VENT_ID='R5C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B6-F',DUCT_ID='R5C9B6',VENT_ID='R5C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B7-F',DUCT_ID='R5C9B7',VENT_ID='R5C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B8-F',DUCT_ID='R5C9B8',VENT_ID='R5C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C9B9-F',DUCT_ID='R5C9B9',VENT_ID='R5C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B1-F',DUCT_ID='R5C10B1',VENT_ID='R5C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B2-F',DUCT_ID='R5C10B2',VENT_ID='R5C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B3-F',DUCT_ID='R5C10B3',VENT_ID='R5C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B4-F',DUCT_ID='R5C10B4',VENT_ID='R5C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B5-F',DUCT_ID='R5C10B5',VENT_ID='R5C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B6-F',DUCT_ID='R5C10B6',VENT_ID='R5C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B7-F',DUCT_ID='R5C10B7',VENT_ID='R5C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B8-F',DUCT_ID='R5C10B8',VENT_ID='R5C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R5C10B9-F',DUCT_ID='R5C10B9',VENT_ID='R5C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B1-F',DUCT_ID='R6C1B1',VENT_ID='R6C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B2-F',DUCT_ID='R6C1B2',VENT_ID='R6C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B3-F',DUCT_ID='R6C1B3',VENT_ID='R6C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B4-F',DUCT_ID='R6C1B4',VENT_ID='R6C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B5-F',DUCT_ID='R6C1B5',VENT_ID='R6C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B6-F',DUCT_ID='R6C1B6',VENT_ID='R6C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B7-F',DUCT_ID='R6C1B7',VENT_ID='R6C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B8-F',DUCT_ID='R6C1B8',VENT_ID='R6C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C1B9-F',DUCT_ID='R6C1B9',VENT_ID='R6C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B1-F',DUCT_ID='R6C2B1',VENT_ID='R6C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B2-F',DUCT_ID='R6C2B2',VENT_ID='R6C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B3-F',DUCT_ID='R6C2B3',VENT_ID='R6C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B4-F',DUCT_ID='R6C2B4',VENT_ID='R6C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B5-F',DUCT_ID='R6C2B5',VENT_ID='R6C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B6-F',DUCT_ID='R6C2B6',VENT_ID='R6C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B7-F',DUCT_ID='R6C2B7',VENT_ID='R6C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B8-F',DUCT_ID='R6C2B8',VENT_ID='R6C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C2B9-F',DUCT_ID='R6C2B9',VENT_ID='R6C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B1-F',DUCT_ID='R6C3B1',VENT_ID='R6C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B2-F',DUCT_ID='R6C3B2',VENT_ID='R6C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B3-F',DUCT_ID='R6C3B3',VENT_ID='R6C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B4-F',DUCT_ID='R6C3B4',VENT_ID='R6C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B5-F',DUCT_ID='R6C3B5',VENT_ID='R6C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B6-F',DUCT_ID='R6C3B6',VENT_ID='R6C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B7-F',DUCT_ID='R6C3B7',VENT_ID='R6C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B8-F',DUCT_ID='R6C3B8',VENT_ID='R6C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C3B9-F',DUCT_ID='R6C3B9',VENT_ID='R6C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B1-F',DUCT_ID='R6C4B1',VENT_ID='R6C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B2-F',DUCT_ID='R6C4B2',VENT_ID='R6C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B3-F',DUCT_ID='R6C4B3',VENT_ID='R6C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B4-F',DUCT_ID='R6C4B4',VENT_ID='R6C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B5-F',DUCT_ID='R6C4B5',VENT_ID='R6C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B6-F',DUCT_ID='R6C4B6',VENT_ID='R6C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B7-F',DUCT_ID='R6C4B7',VENT_ID='R6C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B8-F',DUCT_ID='R6C4B8',VENT_ID='R6C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C4B9-F',DUCT_ID='R6C4B9',VENT_ID='R6C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B1-F',DUCT_ID='R6C5B1',VENT_ID='R6C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B2-F',DUCT_ID='R6C5B2',VENT_ID='R6C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B3-F',DUCT_ID='R6C5B3',VENT_ID='R6C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B4-F',DUCT_ID='R6C5B4',VENT_ID='R6C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B5-F',DUCT_ID='R6C5B5',VENT_ID='R6C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B6-F',DUCT_ID='R6C5B6',VENT_ID='R6C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B7-F',DUCT_ID='R6C5B7',VENT_ID='R6C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B8-F',DUCT_ID='R6C5B8',VENT_ID='R6C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C5B9-F',DUCT_ID='R6C5B9',VENT_ID='R6C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B1-F',DUCT_ID='R6C6B1',VENT_ID='R6C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B2-F',DUCT_ID='R6C6B2',VENT_ID='R6C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B3-F',DUCT_ID='R6C6B3',VENT_ID='R6C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B4-F',DUCT_ID='R6C6B4',VENT_ID='R6C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B5-F',DUCT_ID='R6C6B5',VENT_ID='R6C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B6-F',DUCT_ID='R6C6B6',VENT_ID='R6C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B7-F',DUCT_ID='R6C6B7',VENT_ID='R6C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B8-F',DUCT_ID='R6C6B8',VENT_ID='R6C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C6B9-F',DUCT_ID='R6C6B9',VENT_ID='R6C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B1-F',DUCT_ID='R6C7B1',VENT_ID='R6C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B2-F',DUCT_ID='R6C7B2',VENT_ID='R6C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B3-F',DUCT_ID='R6C7B3',VENT_ID='R6C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B4-F',DUCT_ID='R6C7B4',VENT_ID='R6C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B5-F',DUCT_ID='R6C7B5',VENT_ID='R6C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B6-F',DUCT_ID='R6C7B6',VENT_ID='R6C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B7-F',DUCT_ID='R6C7B7',VENT_ID='R6C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B8-F',DUCT_ID='R6C7B8',VENT_ID='R6C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C7B9-F',DUCT_ID='R6C7B9',VENT_ID='R6C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B1-F',DUCT_ID='R6C8B1',VENT_ID='R6C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B2-F',DUCT_ID='R6C8B2',VENT_ID='R6C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B3-F',DUCT_ID='R6C8B3',VENT_ID='R6C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B4-F',DUCT_ID='R6C8B4',VENT_ID='R6C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B5-F',DUCT_ID='R6C8B5',VENT_ID='R6C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B6-F',DUCT_ID='R6C8B6',VENT_ID='R6C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B7-F',DUCT_ID='R6C8B7',VENT_ID='R6C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B8-F',DUCT_ID='R6C8B8',VENT_ID='R6C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C8B9-F',DUCT_ID='R6C8B9',VENT_ID='R6C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B1-F',DUCT_ID='R6C9B1',VENT_ID='R6C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B2-F',DUCT_ID='R6C9B2',VENT_ID='R6C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B3-F',DUCT_ID='R6C9B3',VENT_ID='R6C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B4-F',DUCT_ID='R6C9B4',VENT_ID='R6C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B5-F',DUCT_ID='R6C9B5',VENT_ID='R6C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B6-F',DUCT_ID='R6C9B6',VENT_ID='R6C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B7-F',DUCT_ID='R6C9B7',VENT_ID='R6C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B8-F',DUCT_ID='R6C9B8',VENT_ID='R6C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C9B9-F',DUCT_ID='R6C9B9',VENT_ID='R6C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B1-F',DUCT_ID='R6C10B1',VENT_ID='R6C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B2-F',DUCT_ID='R6C10B2',VENT_ID='R6C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B3-F',DUCT_ID='R6C10B3',VENT_ID='R6C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B4-F',DUCT_ID='R6C10B4',VENT_ID='R6C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B5-F',DUCT_ID='R6C10B5',VENT_ID='R6C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B6-F',DUCT_ID='R6C10B6',VENT_ID='R6C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B7-F',DUCT_ID='R6C10B7',VENT_ID='R6C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B8-F',DUCT_ID='R6C10B8',VENT_ID='R6C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R6C10B9-F',DUCT_ID='R6C10B9',VENT_ID='R6C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B1-F',DUCT_ID='R7C1B1',VENT_ID='R7C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B2-F',DUCT_ID='R7C1B2',VENT_ID='R7C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B3-F',DUCT_ID='R7C1B3',VENT_ID='R7C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B4-F',DUCT_ID='R7C1B4',VENT_ID='R7C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B5-F',DUCT_ID='R7C1B5',VENT_ID='R7C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B6-F',DUCT_ID='R7C1B6',VENT_ID='R7C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B7-F',DUCT_ID='R7C1B7',VENT_ID='R7C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B8-F',DUCT_ID='R7C1B8',VENT_ID='R7C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C1B9-F',DUCT_ID='R7C1B9',VENT_ID='R7C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B1-F',DUCT_ID='R7C2B1',VENT_ID='R7C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B2-F',DUCT_ID='R7C2B2',VENT_ID='R7C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B3-F',DUCT_ID='R7C2B3',VENT_ID='R7C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B4-F',DUCT_ID='R7C2B4',VENT_ID='R7C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B5-F',DUCT_ID='R7C2B5',VENT_ID='R7C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B6-F',DUCT_ID='R7C2B6',VENT_ID='R7C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B7-F',DUCT_ID='R7C2B7',VENT_ID='R7C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B8-F',DUCT_ID='R7C2B8',VENT_ID='R7C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C2B9-F',DUCT_ID='R7C2B9',VENT_ID='R7C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B1-F',DUCT_ID='R7C3B1',VENT_ID='R7C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B2-F',DUCT_ID='R7C3B2',VENT_ID='R7C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B3-F',DUCT_ID='R7C3B3',VENT_ID='R7C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B4-F',DUCT_ID='R7C3B4',VENT_ID='R7C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B5-F',DUCT_ID='R7C3B5',VENT_ID='R7C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B6-F',DUCT_ID='R7C3B6',VENT_ID='R7C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B7-F',DUCT_ID='R7C3B7',VENT_ID='R7C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B8-F',DUCT_ID='R7C3B8',VENT_ID='R7C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C3B9-F',DUCT_ID='R7C3B9',VENT_ID='R7C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B1-F',DUCT_ID='R7C4B1',VENT_ID='R7C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B2-F',DUCT_ID='R7C4B2',VENT_ID='R7C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B3-F',DUCT_ID='R7C4B3',VENT_ID='R7C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B4-F',DUCT_ID='R7C4B4',VENT_ID='R7C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B5-F',DUCT_ID='R7C4B5',VENT_ID='R7C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B6-F',DUCT_ID='R7C4B6',VENT_ID='R7C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B7-F',DUCT_ID='R7C4B7',VENT_ID='R7C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B8-F',DUCT_ID='R7C4B8',VENT_ID='R7C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C4B9-F',DUCT_ID='R7C4B9',VENT_ID='R7C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B1-F',DUCT_ID='R7C5B1',VENT_ID='R7C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B2-F',DUCT_ID='R7C5B2',VENT_ID='R7C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B3-F',DUCT_ID='R7C5B3',VENT_ID='R7C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B4-F',DUCT_ID='R7C5B4',VENT_ID='R7C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B5-F',DUCT_ID='R7C5B5',VENT_ID='R7C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B6-F',DUCT_ID='R7C5B6',VENT_ID='R7C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B7-F',DUCT_ID='R7C5B7',VENT_ID='R7C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B8-F',DUCT_ID='R7C5B8',VENT_ID='R7C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C5B9-F',DUCT_ID='R7C5B9',VENT_ID='R7C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B1-F',DUCT_ID='R7C6B1',VENT_ID='R7C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B2-F',DUCT_ID='R7C6B2',VENT_ID='R7C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B3-F',DUCT_ID='R7C6B3',VENT_ID='R7C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B4-F',DUCT_ID='R7C6B4',VENT_ID='R7C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B5-F',DUCT_ID='R7C6B5',VENT_ID='R7C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B6-F',DUCT_ID='R7C6B6',VENT_ID='R7C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B7-F',DUCT_ID='R7C6B7',VENT_ID='R7C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B8-F',DUCT_ID='R7C6B8',VENT_ID='R7C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C6B9-F',DUCT_ID='R7C6B9',VENT_ID='R7C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B1-F',DUCT_ID='R7C7B1',VENT_ID='R7C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B2-F',DUCT_ID='R7C7B2',VENT_ID='R7C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B3-F',DUCT_ID='R7C7B3',VENT_ID='R7C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B4-F',DUCT_ID='R7C7B4',VENT_ID='R7C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B5-F',DUCT_ID='R7C7B5',VENT_ID='R7C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B6-F',DUCT_ID='R7C7B6',VENT_ID='R7C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B7-F',DUCT_ID='R7C7B7',VENT_ID='R7C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B8-F',DUCT_ID='R7C7B8',VENT_ID='R7C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C7B9-F',DUCT_ID='R7C7B9',VENT_ID='R7C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B1-F',DUCT_ID='R7C8B1',VENT_ID='R7C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B2-F',DUCT_ID='R7C8B2',VENT_ID='R7C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B3-F',DUCT_ID='R7C8B3',VENT_ID='R7C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B4-F',DUCT_ID='R7C8B4',VENT_ID='R7C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B5-F',DUCT_ID='R7C8B5',VENT_ID='R7C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B6-F',DUCT_ID='R7C8B6',VENT_ID='R7C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B7-F',DUCT_ID='R7C8B7',VENT_ID='R7C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B8-F',DUCT_ID='R7C8B8',VENT_ID='R7C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C8B9-F',DUCT_ID='R7C8B9',VENT_ID='R7C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B1-F',DUCT_ID='R7C9B1',VENT_ID='R7C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B2-F',DUCT_ID='R7C9B2',VENT_ID='R7C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B3-F',DUCT_ID='R7C9B3',VENT_ID='R7C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B4-F',DUCT_ID='R7C9B4',VENT_ID='R7C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B5-F',DUCT_ID='R7C9B5',VENT_ID='R7C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B6-F',DUCT_ID='R7C9B6',VENT_ID='R7C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B7-F',DUCT_ID='R7C9B7',VENT_ID='R7C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B8-F',DUCT_ID='R7C9B8',VENT_ID='R7C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C9B9-F',DUCT_ID='R7C9B9',VENT_ID='R7C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B1-F',DUCT_ID='R7C10B1',VENT_ID='R7C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B2-F',DUCT_ID='R7C10B2',VENT_ID='R7C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B3-F',DUCT_ID='R7C10B3',VENT_ID='R7C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B4-F',DUCT_ID='R7C10B4',VENT_ID='R7C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B5-F',DUCT_ID='R7C10B5',VENT_ID='R7C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B6-F',DUCT_ID='R7C10B6',VENT_ID='R7C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B7-F',DUCT_ID='R7C10B7',VENT_ID='R7C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B8-F',DUCT_ID='R7C10B8',VENT_ID='R7C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R7C10B9-F',DUCT_ID='R7C10B9',VENT_ID='R7C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B1-F',DUCT_ID='R8C1B1',VENT_ID='R8C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B2-F',DUCT_ID='R8C1B2',VENT_ID='R8C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B3-F',DUCT_ID='R8C1B3',VENT_ID='R8C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B4-F',DUCT_ID='R8C1B4',VENT_ID='R8C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B5-F',DUCT_ID='R8C1B5',VENT_ID='R8C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B6-F',DUCT_ID='R8C1B6',VENT_ID='R8C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B7-F',DUCT_ID='R8C1B7',VENT_ID='R8C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B8-F',DUCT_ID='R8C1B8',VENT_ID='R8C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C1B9-F',DUCT_ID='R8C1B9',VENT_ID='R8C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B1-F',DUCT_ID='R8C2B1',VENT_ID='R8C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B2-F',DUCT_ID='R8C2B2',VENT_ID='R8C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B3-F',DUCT_ID='R8C2B3',VENT_ID='R8C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B4-F',DUCT_ID='R8C2B4',VENT_ID='R8C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B5-F',DUCT_ID='R8C2B5',VENT_ID='R8C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B6-F',DUCT_ID='R8C2B6',VENT_ID='R8C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B7-F',DUCT_ID='R8C2B7',VENT_ID='R8C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B8-F',DUCT_ID='R8C2B8',VENT_ID='R8C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C2B9-F',DUCT_ID='R8C2B9',VENT_ID='R8C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B1-F',DUCT_ID='R8C3B1',VENT_ID='R8C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B2-F',DUCT_ID='R8C3B2',VENT_ID='R8C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B3-F',DUCT_ID='R8C3B3',VENT_ID='R8C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B4-F',DUCT_ID='R8C3B4',VENT_ID='R8C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B5-F',DUCT_ID='R8C3B5',VENT_ID='R8C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B6-F',DUCT_ID='R8C3B6',VENT_ID='R8C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B7-F',DUCT_ID='R8C3B7',VENT_ID='R8C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B8-F',DUCT_ID='R8C3B8',VENT_ID='R8C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C3B9-F',DUCT_ID='R8C3B9',VENT_ID='R8C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B1-F',DUCT_ID='R8C4B1',VENT_ID='R8C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B2-F',DUCT_ID='R8C4B2',VENT_ID='R8C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B3-F',DUCT_ID='R8C4B3',VENT_ID='R8C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B4-F',DUCT_ID='R8C4B4',VENT_ID='R8C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B5-F',DUCT_ID='R8C4B5',VENT_ID='R8C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B6-F',DUCT_ID='R8C4B6',VENT_ID='R8C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B7-F',DUCT_ID='R8C4B7',VENT_ID='R8C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B8-F',DUCT_ID='R8C4B8',VENT_ID='R8C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C4B9-F',DUCT_ID='R8C4B9',VENT_ID='R8C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B1-F',DUCT_ID='R8C5B1',VENT_ID='R8C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B2-F',DUCT_ID='R8C5B2',VENT_ID='R8C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B3-F',DUCT_ID='R8C5B3',VENT_ID='R8C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B4-F',DUCT_ID='R8C5B4',VENT_ID='R8C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B5-F',DUCT_ID='R8C5B5',VENT_ID='R8C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B6-F',DUCT_ID='R8C5B6',VENT_ID='R8C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B7-F',DUCT_ID='R8C5B7',VENT_ID='R8C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B8-F',DUCT_ID='R8C5B8',VENT_ID='R8C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C5B9-F',DUCT_ID='R8C5B9',VENT_ID='R8C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B1-F',DUCT_ID='R8C6B1',VENT_ID='R8C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B2-F',DUCT_ID='R8C6B2',VENT_ID='R8C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B3-F',DUCT_ID='R8C6B3',VENT_ID='R8C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B4-F',DUCT_ID='R8C6B4',VENT_ID='R8C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B5-F',DUCT_ID='R8C6B5',VENT_ID='R8C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B6-F',DUCT_ID='R8C6B6',VENT_ID='R8C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B7-F',DUCT_ID='R8C6B7',VENT_ID='R8C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B8-F',DUCT_ID='R8C6B8',VENT_ID='R8C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C6B9-F',DUCT_ID='R8C6B9',VENT_ID='R8C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B1-F',DUCT_ID='R8C7B1',VENT_ID='R8C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B2-F',DUCT_ID='R8C7B2',VENT_ID='R8C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B3-F',DUCT_ID='R8C7B3',VENT_ID='R8C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B4-F',DUCT_ID='R8C7B4',VENT_ID='R8C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B5-F',DUCT_ID='R8C7B5',VENT_ID='R8C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B6-F',DUCT_ID='R8C7B6',VENT_ID='R8C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B7-F',DUCT_ID='R8C7B7',VENT_ID='R8C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B8-F',DUCT_ID='R8C7B8',VENT_ID='R8C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C7B9-F',DUCT_ID='R8C7B9',VENT_ID='R8C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B1-F',DUCT_ID='R8C8B1',VENT_ID='R8C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B2-F',DUCT_ID='R8C8B2',VENT_ID='R8C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B3-F',DUCT_ID='R8C8B3',VENT_ID='R8C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B4-F',DUCT_ID='R8C8B4',VENT_ID='R8C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B5-F',DUCT_ID='R8C8B5',VENT_ID='R8C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B6-F',DUCT_ID='R8C8B6',VENT_ID='R8C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B7-F',DUCT_ID='R8C8B7',VENT_ID='R8C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B8-F',DUCT_ID='R8C8B8',VENT_ID='R8C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C8B9-F',DUCT_ID='R8C8B9',VENT_ID='R8C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B1-F',DUCT_ID='R8C9B1',VENT_ID='R8C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B2-F',DUCT_ID='R8C9B2',VENT_ID='R8C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B3-F',DUCT_ID='R8C9B3',VENT_ID='R8C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B4-F',DUCT_ID='R8C9B4',VENT_ID='R8C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B5-F',DUCT_ID='R8C9B5',VENT_ID='R8C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B6-F',DUCT_ID='R8C9B6',VENT_ID='R8C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B7-F',DUCT_ID='R8C9B7',VENT_ID='R8C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B8-F',DUCT_ID='R8C9B8',VENT_ID='R8C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C9B9-F',DUCT_ID='R8C9B9',VENT_ID='R8C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B1-F',DUCT_ID='R8C10B1',VENT_ID='R8C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B2-F',DUCT_ID='R8C10B2',VENT_ID='R8C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B3-F',DUCT_ID='R8C10B3',VENT_ID='R8C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B4-F',DUCT_ID='R8C10B4',VENT_ID='R8C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B5-F',DUCT_ID='R8C10B5',VENT_ID='R8C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B6-F',DUCT_ID='R8C10B6',VENT_ID='R8C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B7-F',DUCT_ID='R8C10B7',VENT_ID='R8C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B8-F',DUCT_ID='R8C10B8',VENT_ID='R8C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R8C10B9-F',DUCT_ID='R8C10B9',VENT_ID='R8C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B1-F',DUCT_ID='R9C1B1',VENT_ID='R9C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B2-F',DUCT_ID='R9C1B2',VENT_ID='R9C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B3-F',DUCT_ID='R9C1B3',VENT_ID='R9C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B4-F',DUCT_ID='R9C1B4',VENT_ID='R9C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B5-F',DUCT_ID='R9C1B5',VENT_ID='R9C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B6-F',DUCT_ID='R9C1B6',VENT_ID='R9C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B7-F',DUCT_ID='R9C1B7',VENT_ID='R9C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B8-F',DUCT_ID='R9C1B8',VENT_ID='R9C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C1B9-F',DUCT_ID='R9C1B9',VENT_ID='R9C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B1-F',DUCT_ID='R9C2B1',VENT_ID='R9C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B2-F',DUCT_ID='R9C2B2',VENT_ID='R9C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B3-F',DUCT_ID='R9C2B3',VENT_ID='R9C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B4-F',DUCT_ID='R9C2B4',VENT_ID='R9C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B5-F',DUCT_ID='R9C2B5',VENT_ID='R9C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B6-F',DUCT_ID='R9C2B6',VENT_ID='R9C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B7-F',DUCT_ID='R9C2B7',VENT_ID='R9C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B8-F',DUCT_ID='R9C2B8',VENT_ID='R9C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C2B9-F',DUCT_ID='R9C2B9',VENT_ID='R9C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B1-F',DUCT_ID='R9C3B1',VENT_ID='R9C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B2-F',DUCT_ID='R9C3B2',VENT_ID='R9C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B3-F',DUCT_ID='R9C3B3',VENT_ID='R9C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B4-F',DUCT_ID='R9C3B4',VENT_ID='R9C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B5-F',DUCT_ID='R9C3B5',VENT_ID='R9C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B6-F',DUCT_ID='R9C3B6',VENT_ID='R9C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B7-F',DUCT_ID='R9C3B7',VENT_ID='R9C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B8-F',DUCT_ID='R9C3B8',VENT_ID='R9C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C3B9-F',DUCT_ID='R9C3B9',VENT_ID='R9C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B1-F',DUCT_ID='R9C4B1',VENT_ID='R9C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B2-F',DUCT_ID='R9C4B2',VENT_ID='R9C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B3-F',DUCT_ID='R9C4B3',VENT_ID='R9C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B4-F',DUCT_ID='R9C4B4',VENT_ID='R9C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B5-F',DUCT_ID='R9C4B5',VENT_ID='R9C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B6-F',DUCT_ID='R9C4B6',VENT_ID='R9C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B7-F',DUCT_ID='R9C4B7',VENT_ID='R9C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B8-F',DUCT_ID='R9C4B8',VENT_ID='R9C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C4B9-F',DUCT_ID='R9C4B9',VENT_ID='R9C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B1-F',DUCT_ID='R9C5B1',VENT_ID='R9C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B2-F',DUCT_ID='R9C5B2',VENT_ID='R9C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B3-F',DUCT_ID='R9C5B3',VENT_ID='R9C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B4-F',DUCT_ID='R9C5B4',VENT_ID='R9C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B5-F',DUCT_ID='R9C5B5',VENT_ID='R9C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B6-F',DUCT_ID='R9C5B6',VENT_ID='R9C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B7-F',DUCT_ID='R9C5B7',VENT_ID='R9C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B8-F',DUCT_ID='R9C5B8',VENT_ID='R9C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C5B9-F',DUCT_ID='R9C5B9',VENT_ID='R9C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B1-F',DUCT_ID='R9C6B1',VENT_ID='R9C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B2-F',DUCT_ID='R9C6B2',VENT_ID='R9C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B3-F',DUCT_ID='R9C6B3',VENT_ID='R9C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B4-F',DUCT_ID='R9C6B4',VENT_ID='R9C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B5-F',DUCT_ID='R9C6B5',VENT_ID='R9C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B6-F',DUCT_ID='R9C6B6',VENT_ID='R9C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B7-F',DUCT_ID='R9C6B7',VENT_ID='R9C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B8-F',DUCT_ID='R9C6B8',VENT_ID='R9C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C6B9-F',DUCT_ID='R9C6B9',VENT_ID='R9C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B1-F',DUCT_ID='R9C7B1',VENT_ID='R9C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B2-F',DUCT_ID='R9C7B2',VENT_ID='R9C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B3-F',DUCT_ID='R9C7B3',VENT_ID='R9C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B4-F',DUCT_ID='R9C7B4',VENT_ID='R9C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B5-F',DUCT_ID='R9C7B5',VENT_ID='R9C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B6-F',DUCT_ID='R9C7B6',VENT_ID='R9C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B7-F',DUCT_ID='R9C7B7',VENT_ID='R9C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B8-F',DUCT_ID='R9C7B8',VENT_ID='R9C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C7B9-F',DUCT_ID='R9C7B9',VENT_ID='R9C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B1-F',DUCT_ID='R9C8B1',VENT_ID='R9C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B2-F',DUCT_ID='R9C8B2',VENT_ID='R9C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B3-F',DUCT_ID='R9C8B3',VENT_ID='R9C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B4-F',DUCT_ID='R9C8B4',VENT_ID='R9C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B5-F',DUCT_ID='R9C8B5',VENT_ID='R9C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B6-F',DUCT_ID='R9C8B6',VENT_ID='R9C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B7-F',DUCT_ID='R9C8B7',VENT_ID='R9C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B8-F',DUCT_ID='R9C8B8',VENT_ID='R9C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C8B9-F',DUCT_ID='R9C8B9',VENT_ID='R9C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B1-F',DUCT_ID='R9C9B1',VENT_ID='R9C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B2-F',DUCT_ID='R9C9B2',VENT_ID='R9C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B3-F',DUCT_ID='R9C9B3',VENT_ID='R9C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B4-F',DUCT_ID='R9C9B4',VENT_ID='R9C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B5-F',DUCT_ID='R9C9B5',VENT_ID='R9C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B6-F',DUCT_ID='R9C9B6',VENT_ID='R9C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B7-F',DUCT_ID='R9C9B7',VENT_ID='R9C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B8-F',DUCT_ID='R9C9B8',VENT_ID='R9C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C9B9-F',DUCT_ID='R9C9B9',VENT_ID='R9C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B1-F',DUCT_ID='R9C10B1',VENT_ID='R9C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B2-F',DUCT_ID='R9C10B2',VENT_ID='R9C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B3-F',DUCT_ID='R9C10B3',VENT_ID='R9C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B4-F',DUCT_ID='R9C10B4',VENT_ID='R9C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B5-F',DUCT_ID='R9C10B5',VENT_ID='R9C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B6-F',DUCT_ID='R9C10B6',VENT_ID='R9C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B7-F',DUCT_ID='R9C10B7',VENT_ID='R9C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B8-F',DUCT_ID='R9C10B8',VENT_ID='R9C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R9C10B9-F',DUCT_ID='R9C10B9',VENT_ID='R9C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B1-F',DUCT_ID='R10C1B1',VENT_ID='R10C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B2-F',DUCT_ID='R10C1B2',VENT_ID='R10C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B3-F',DUCT_ID='R10C1B3',VENT_ID='R10C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B4-F',DUCT_ID='R10C1B4',VENT_ID='R10C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B5-F',DUCT_ID='R10C1B5',VENT_ID='R10C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B6-F',DUCT_ID='R10C1B6',VENT_ID='R10C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B7-F',DUCT_ID='R10C1B7',VENT_ID='R10C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B8-F',DUCT_ID='R10C1B8',VENT_ID='R10C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C1B9-F',DUCT_ID='R10C1B9',VENT_ID='R10C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B1-F',DUCT_ID='R10C2B1',VENT_ID='R10C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B2-F',DUCT_ID='R10C2B2',VENT_ID='R10C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B3-F',DUCT_ID='R10C2B3',VENT_ID='R10C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B4-F',DUCT_ID='R10C2B4',VENT_ID='R10C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B5-F',DUCT_ID='R10C2B5',VENT_ID='R10C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B6-F',DUCT_ID='R10C2B6',VENT_ID='R10C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B7-F',DUCT_ID='R10C2B7',VENT_ID='R10C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B8-F',DUCT_ID='R10C2B8',VENT_ID='R10C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C2B9-F',DUCT_ID='R10C2B9',VENT_ID='R10C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B1-F',DUCT_ID='R10C3B1',VENT_ID='R10C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B2-F',DUCT_ID='R10C3B2',VENT_ID='R10C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B3-F',DUCT_ID='R10C3B3',VENT_ID='R10C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B4-F',DUCT_ID='R10C3B4',VENT_ID='R10C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B5-F',DUCT_ID='R10C3B5',VENT_ID='R10C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B6-F',DUCT_ID='R10C3B6',VENT_ID='R10C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B7-F',DUCT_ID='R10C3B7',VENT_ID='R10C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B8-F',DUCT_ID='R10C3B8',VENT_ID='R10C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C3B9-F',DUCT_ID='R10C3B9',VENT_ID='R10C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B1-F',DUCT_ID='R10C4B1',VENT_ID='R10C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B2-F',DUCT_ID='R10C4B2',VENT_ID='R10C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B3-F',DUCT_ID='R10C4B3',VENT_ID='R10C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B4-F',DUCT_ID='R10C4B4',VENT_ID='R10C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B5-F',DUCT_ID='R10C4B5',VENT_ID='R10C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B6-F',DUCT_ID='R10C4B6',VENT_ID='R10C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B7-F',DUCT_ID='R10C4B7',VENT_ID='R10C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B8-F',DUCT_ID='R10C4B8',VENT_ID='R10C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C4B9-F',DUCT_ID='R10C4B9',VENT_ID='R10C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B1-F',DUCT_ID='R10C5B1',VENT_ID='R10C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B2-F',DUCT_ID='R10C5B2',VENT_ID='R10C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B3-F',DUCT_ID='R10C5B3',VENT_ID='R10C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B4-F',DUCT_ID='R10C5B4',VENT_ID='R10C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B5-F',DUCT_ID='R10C5B5',VENT_ID='R10C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B6-F',DUCT_ID='R10C5B6',VENT_ID='R10C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B7-F',DUCT_ID='R10C5B7',VENT_ID='R10C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B8-F',DUCT_ID='R10C5B8',VENT_ID='R10C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C5B9-F',DUCT_ID='R10C5B9',VENT_ID='R10C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B1-F',DUCT_ID='R10C6B1',VENT_ID='R10C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B2-F',DUCT_ID='R10C6B2',VENT_ID='R10C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B3-F',DUCT_ID='R10C6B3',VENT_ID='R10C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B4-F',DUCT_ID='R10C6B4',VENT_ID='R10C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B5-F',DUCT_ID='R10C6B5',VENT_ID='R10C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B6-F',DUCT_ID='R10C6B6',VENT_ID='R10C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B7-F',DUCT_ID='R10C6B7',VENT_ID='R10C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B8-F',DUCT_ID='R10C6B8',VENT_ID='R10C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C6B9-F',DUCT_ID='R10C6B9',VENT_ID='R10C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B1-F',DUCT_ID='R10C7B1',VENT_ID='R10C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B2-F',DUCT_ID='R10C7B2',VENT_ID='R10C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B3-F',DUCT_ID='R10C7B3',VENT_ID='R10C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B4-F',DUCT_ID='R10C7B4',VENT_ID='R10C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B5-F',DUCT_ID='R10C7B5',VENT_ID='R10C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B6-F',DUCT_ID='R10C7B6',VENT_ID='R10C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B7-F',DUCT_ID='R10C7B7',VENT_ID='R10C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B8-F',DUCT_ID='R10C7B8',VENT_ID='R10C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C7B9-F',DUCT_ID='R10C7B9',VENT_ID='R10C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B1-F',DUCT_ID='R10C8B1',VENT_ID='R10C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B2-F',DUCT_ID='R10C8B2',VENT_ID='R10C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B3-F',DUCT_ID='R10C8B3',VENT_ID='R10C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B4-F',DUCT_ID='R10C8B4',VENT_ID='R10C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B5-F',DUCT_ID='R10C8B5',VENT_ID='R10C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B6-F',DUCT_ID='R10C8B6',VENT_ID='R10C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B7-F',DUCT_ID='R10C8B7',VENT_ID='R10C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B8-F',DUCT_ID='R10C8B8',VENT_ID='R10C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C8B9-F',DUCT_ID='R10C8B9',VENT_ID='R10C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B1-F',DUCT_ID='R10C9B1',VENT_ID='R10C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B2-F',DUCT_ID='R10C9B2',VENT_ID='R10C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B3-F',DUCT_ID='R10C9B3',VENT_ID='R10C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B4-F',DUCT_ID='R10C9B4',VENT_ID='R10C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B5-F',DUCT_ID='R10C9B5',VENT_ID='R10C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B6-F',DUCT_ID='R10C9B6',VENT_ID='R10C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B7-F',DUCT_ID='R10C9B7',VENT_ID='R10C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B8-F',DUCT_ID='R10C9B8',VENT_ID='R10C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C9B9-F',DUCT_ID='R10C9B9',VENT_ID='R10C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B1-F',DUCT_ID='R10C10B1',VENT_ID='R10C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B2-F',DUCT_ID='R10C10B2',VENT_ID='R10C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B3-F',DUCT_ID='R10C10B3',VENT_ID='R10C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B4-F',DUCT_ID='R10C10B4',VENT_ID='R10C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B5-F',DUCT_ID='R10C10B5',VENT_ID='R10C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B6-F',DUCT_ID='R10C10B6',VENT_ID='R10C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B7-F',DUCT_ID='R10C10B7',VENT_ID='R10C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B8-F',DUCT_ID='R10C10B8',VENT_ID='R10C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R10C10B9-F',DUCT_ID='R10C10B9',VENT_ID='R10C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B1-F',DUCT_ID='R11C1B1',VENT_ID='R11C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B2-F',DUCT_ID='R11C1B2',VENT_ID='R11C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B3-F',DUCT_ID='R11C1B3',VENT_ID='R11C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B4-F',DUCT_ID='R11C1B4',VENT_ID='R11C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B5-F',DUCT_ID='R11C1B5',VENT_ID='R11C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B6-F',DUCT_ID='R11C1B6',VENT_ID='R11C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B7-F',DUCT_ID='R11C1B7',VENT_ID='R11C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B8-F',DUCT_ID='R11C1B8',VENT_ID='R11C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C1B9-F',DUCT_ID='R11C1B9',VENT_ID='R11C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B1-F',DUCT_ID='R11C2B1',VENT_ID='R11C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B2-F',DUCT_ID='R11C2B2',VENT_ID='R11C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B3-F',DUCT_ID='R11C2B3',VENT_ID='R11C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B4-F',DUCT_ID='R11C2B4',VENT_ID='R11C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B5-F',DUCT_ID='R11C2B5',VENT_ID='R11C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B6-F',DUCT_ID='R11C2B6',VENT_ID='R11C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B7-F',DUCT_ID='R11C2B7',VENT_ID='R11C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B8-F',DUCT_ID='R11C2B8',VENT_ID='R11C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C2B9-F',DUCT_ID='R11C2B9',VENT_ID='R11C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B1-F',DUCT_ID='R11C3B1',VENT_ID='R11C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B2-F',DUCT_ID='R11C3B2',VENT_ID='R11C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B3-F',DUCT_ID='R11C3B3',VENT_ID='R11C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B4-F',DUCT_ID='R11C3B4',VENT_ID='R11C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B5-F',DUCT_ID='R11C3B5',VENT_ID='R11C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B6-F',DUCT_ID='R11C3B6',VENT_ID='R11C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B7-F',DUCT_ID='R11C3B7',VENT_ID='R11C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B8-F',DUCT_ID='R11C3B8',VENT_ID='R11C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C3B9-F',DUCT_ID='R11C3B9',VENT_ID='R11C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B1-F',DUCT_ID='R11C4B1',VENT_ID='R11C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B2-F',DUCT_ID='R11C4B2',VENT_ID='R11C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B3-F',DUCT_ID='R11C4B3',VENT_ID='R11C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B4-F',DUCT_ID='R11C4B4',VENT_ID='R11C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B5-F',DUCT_ID='R11C4B5',VENT_ID='R11C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B6-F',DUCT_ID='R11C4B6',VENT_ID='R11C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B7-F',DUCT_ID='R11C4B7',VENT_ID='R11C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B8-F',DUCT_ID='R11C4B8',VENT_ID='R11C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C4B9-F',DUCT_ID='R11C4B9',VENT_ID='R11C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B1-F',DUCT_ID='R11C5B1',VENT_ID='R11C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B2-F',DUCT_ID='R11C5B2',VENT_ID='R11C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B3-F',DUCT_ID='R11C5B3',VENT_ID='R11C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B4-F',DUCT_ID='R11C5B4',VENT_ID='R11C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B5-F',DUCT_ID='R11C5B5',VENT_ID='R11C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B6-F',DUCT_ID='R11C5B6',VENT_ID='R11C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B7-F',DUCT_ID='R11C5B7',VENT_ID='R11C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B8-F',DUCT_ID='R11C5B8',VENT_ID='R11C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C5B9-F',DUCT_ID='R11C5B9',VENT_ID='R11C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B1-F',DUCT_ID='R11C6B1',VENT_ID='R11C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B2-F',DUCT_ID='R11C6B2',VENT_ID='R11C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B3-F',DUCT_ID='R11C6B3',VENT_ID='R11C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B4-F',DUCT_ID='R11C6B4',VENT_ID='R11C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B5-F',DUCT_ID='R11C6B5',VENT_ID='R11C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B6-F',DUCT_ID='R11C6B6',VENT_ID='R11C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B7-F',DUCT_ID='R11C6B7',VENT_ID='R11C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B8-F',DUCT_ID='R11C6B8',VENT_ID='R11C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C6B9-F',DUCT_ID='R11C6B9',VENT_ID='R11C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B1-F',DUCT_ID='R11C7B1',VENT_ID='R11C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B2-F',DUCT_ID='R11C7B2',VENT_ID='R11C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B3-F',DUCT_ID='R11C7B3',VENT_ID='R11C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B4-F',DUCT_ID='R11C7B4',VENT_ID='R11C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B5-F',DUCT_ID='R11C7B5',VENT_ID='R11C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B6-F',DUCT_ID='R11C7B6',VENT_ID='R11C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B7-F',DUCT_ID='R11C7B7',VENT_ID='R11C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B8-F',DUCT_ID='R11C7B8',VENT_ID='R11C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C7B9-F',DUCT_ID='R11C7B9',VENT_ID='R11C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B1-F',DUCT_ID='R11C8B1',VENT_ID='R11C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B2-F',DUCT_ID='R11C8B2',VENT_ID='R11C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B3-F',DUCT_ID='R11C8B3',VENT_ID='R11C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B4-F',DUCT_ID='R11C8B4',VENT_ID='R11C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B5-F',DUCT_ID='R11C8B5',VENT_ID='R11C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B6-F',DUCT_ID='R11C8B6',VENT_ID='R11C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B7-F',DUCT_ID='R11C8B7',VENT_ID='R11C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B8-F',DUCT_ID='R11C8B8',VENT_ID='R11C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C8B9-F',DUCT_ID='R11C8B9',VENT_ID='R11C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B1-F',DUCT_ID='R11C9B1',VENT_ID='R11C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B2-F',DUCT_ID='R11C9B2',VENT_ID='R11C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B3-F',DUCT_ID='R11C9B3',VENT_ID='R11C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B4-F',DUCT_ID='R11C9B4',VENT_ID='R11C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B5-F',DUCT_ID='R11C9B5',VENT_ID='R11C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B6-F',DUCT_ID='R11C9B6',VENT_ID='R11C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B7-F',DUCT_ID='R11C9B7',VENT_ID='R11C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B8-F',DUCT_ID='R11C9B8',VENT_ID='R11C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C9B9-F',DUCT_ID='R11C9B9',VENT_ID='R11C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B1-F',DUCT_ID='R11C10B1',VENT_ID='R11C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B2-F',DUCT_ID='R11C10B2',VENT_ID='R11C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B3-F',DUCT_ID='R11C10B3',VENT_ID='R11C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B4-F',DUCT_ID='R11C10B4',VENT_ID='R11C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B5-F',DUCT_ID='R11C10B5',VENT_ID='R11C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B6-F',DUCT_ID='R11C10B6',VENT_ID='R11C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B7-F',DUCT_ID='R11C10B7',VENT_ID='R11C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B8-F',DUCT_ID='R11C10B8',VENT_ID='R11C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R11C10B9-F',DUCT_ID='R11C10B9',VENT_ID='R11C10B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B1-F',DUCT_ID='R12C1B1',VENT_ID='R12C1B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B2-F',DUCT_ID='R12C1B2',VENT_ID='R12C1B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B3-F',DUCT_ID='R12C1B3',VENT_ID='R12C1B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B4-F',DUCT_ID='R12C1B4',VENT_ID='R12C1B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B5-F',DUCT_ID='R12C1B5',VENT_ID='R12C1B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B6-F',DUCT_ID='R12C1B6',VENT_ID='R12C1B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B7-F',DUCT_ID='R12C1B7',VENT_ID='R12C1B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B8-F',DUCT_ID='R12C1B8',VENT_ID='R12C1B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C1B9-F',DUCT_ID='R12C1B9',VENT_ID='R12C1B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B1-F',DUCT_ID='R12C2B1',VENT_ID='R12C2B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B2-F',DUCT_ID='R12C2B2',VENT_ID='R12C2B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B3-F',DUCT_ID='R12C2B3',VENT_ID='R12C2B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B4-F',DUCT_ID='R12C2B4',VENT_ID='R12C2B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B5-F',DUCT_ID='R12C2B5',VENT_ID='R12C2B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B6-F',DUCT_ID='R12C2B6',VENT_ID='R12C2B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B7-F',DUCT_ID='R12C2B7',VENT_ID='R12C2B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B8-F',DUCT_ID='R12C2B8',VENT_ID='R12C2B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C2B9-F',DUCT_ID='R12C2B9',VENT_ID='R12C2B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B1-F',DUCT_ID='R12C3B1',VENT_ID='R12C3B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B2-F',DUCT_ID='R12C3B2',VENT_ID='R12C3B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B3-F',DUCT_ID='R12C3B3',VENT_ID='R12C3B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B4-F',DUCT_ID='R12C3B4',VENT_ID='R12C3B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B5-F',DUCT_ID='R12C3B5',VENT_ID='R12C3B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B6-F',DUCT_ID='R12C3B6',VENT_ID='R12C3B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B7-F',DUCT_ID='R12C3B7',VENT_ID='R12C3B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B8-F',DUCT_ID='R12C3B8',VENT_ID='R12C3B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C3B9-F',DUCT_ID='R12C3B9',VENT_ID='R12C3B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B1-F',DUCT_ID='R12C4B1',VENT_ID='R12C4B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B2-F',DUCT_ID='R12C4B2',VENT_ID='R12C4B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B3-F',DUCT_ID='R12C4B3',VENT_ID='R12C4B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B4-F',DUCT_ID='R12C4B4',VENT_ID='R12C4B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B5-F',DUCT_ID='R12C4B5',VENT_ID='R12C4B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B6-F',DUCT_ID='R12C4B6',VENT_ID='R12C4B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B7-F',DUCT_ID='R12C4B7',VENT_ID='R12C4B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B8-F',DUCT_ID='R12C4B8',VENT_ID='R12C4B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C4B9-F',DUCT_ID='R12C4B9',VENT_ID='R12C4B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B1-F',DUCT_ID='R12C5B1',VENT_ID='R12C5B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B2-F',DUCT_ID='R12C5B2',VENT_ID='R12C5B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B3-F',DUCT_ID='R12C5B3',VENT_ID='R12C5B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B4-F',DUCT_ID='R12C5B4',VENT_ID='R12C5B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B5-F',DUCT_ID='R12C5B5',VENT_ID='R12C5B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B6-F',DUCT_ID='R12C5B6',VENT_ID='R12C5B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B7-F',DUCT_ID='R12C5B7',VENT_ID='R12C5B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B8-F',DUCT_ID='R12C5B8',VENT_ID='R12C5B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C5B9-F',DUCT_ID='R12C5B9',VENT_ID='R12C5B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B1-F',DUCT_ID='R12C6B1',VENT_ID='R12C6B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B2-F',DUCT_ID='R12C6B2',VENT_ID='R12C6B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B3-F',DUCT_ID='R12C6B3',VENT_ID='R12C6B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B4-F',DUCT_ID='R12C6B4',VENT_ID='R12C6B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B5-F',DUCT_ID='R12C6B5',VENT_ID='R12C6B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B6-F',DUCT_ID='R12C6B6',VENT_ID='R12C6B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B7-F',DUCT_ID='R12C6B7',VENT_ID='R12C6B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B8-F',DUCT_ID='R12C6B8',VENT_ID='R12C6B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C6B9-F',DUCT_ID='R12C6B9',VENT_ID='R12C6B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B1-F',DUCT_ID='R12C7B1',VENT_ID='R12C7B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B2-F',DUCT_ID='R12C7B2',VENT_ID='R12C7B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B3-F',DUCT_ID='R12C7B3',VENT_ID='R12C7B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B4-F',DUCT_ID='R12C7B4',VENT_ID='R12C7B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B5-F',DUCT_ID='R12C7B5',VENT_ID='R12C7B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B6-F',DUCT_ID='R12C7B6',VENT_ID='R12C7B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B7-F',DUCT_ID='R12C7B7',VENT_ID='R12C7B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B8-F',DUCT_ID='R12C7B8',VENT_ID='R12C7B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C7B9-F',DUCT_ID='R12C7B9',VENT_ID='R12C7B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B1-F',DUCT_ID='R12C8B1',VENT_ID='R12C8B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B2-F',DUCT_ID='R12C8B2',VENT_ID='R12C8B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B3-F',DUCT_ID='R12C8B3',VENT_ID='R12C8B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B4-F',DUCT_ID='R12C8B4',VENT_ID='R12C8B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B5-F',DUCT_ID='R12C8B5',VENT_ID='R12C8B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B6-F',DUCT_ID='R12C8B6',VENT_ID='R12C8B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B7-F',DUCT_ID='R12C8B7',VENT_ID='R12C8B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B8-F',DUCT_ID='R12C8B8',VENT_ID='R12C8B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C8B9-F',DUCT_ID='R12C8B9',VENT_ID='R12C8B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B1-F',DUCT_ID='R12C9B1',VENT_ID='R12C9B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B2-F',DUCT_ID='R12C9B2',VENT_ID='R12C9B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B3-F',DUCT_ID='R12C9B3',VENT_ID='R12C9B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B4-F',DUCT_ID='R12C9B4',VENT_ID='R12C9B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B5-F',DUCT_ID='R12C9B5',VENT_ID='R12C9B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B6-F',DUCT_ID='R12C9B6',VENT_ID='R12C9B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B7-F',DUCT_ID='R12C9B7',VENT_ID='R12C9B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B8-F',DUCT_ID='R12C9B8',VENT_ID='R12C9B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C9B9-F',DUCT_ID='R12C9B9',VENT_ID='R12C9B9-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B1-F',DUCT_ID='R12C10B1',VENT_ID='R12C10B1-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B2-F',DUCT_ID='R12C10B2',VENT_ID='R12C10B2-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B3-F',DUCT_ID='R12C10B3',VENT_ID='R12C10B3-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B4-F',DUCT_ID='R12C10B4',VENT_ID='R12C10B4-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B5-F',DUCT_ID='R12C10B5',VENT_ID='R12C10B5-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B6-F',DUCT_ID='R12C10B6',VENT_ID='R12C10B6-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B7-F',DUCT_ID='R12C10B7',VENT_ID='R12C10B7-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B8-F',DUCT_ID='R12C10B8',VENT_ID='R12C10B8-F'/
&HVAC TYPE_ID='NODE', ID='R12C10B9-F',DUCT_ID='R12C10B9',VENT_ID='R12C10B9-F'/

&HVAC TYPE_ID='NODE', ID='R1C1B1-B',DUCT_ID='R1C1B1',VENT_ID='R1C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B2-B',DUCT_ID='R1C1B2',VENT_ID='R1C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B3-B',DUCT_ID='R1C1B3',VENT_ID='R1C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B4-B',DUCT_ID='R1C1B4',VENT_ID='R1C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B5-B',DUCT_ID='R1C1B5',VENT_ID='R1C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B6-B',DUCT_ID='R1C1B6',VENT_ID='R1C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B7-B',DUCT_ID='R1C1B7',VENT_ID='R1C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B8-B',DUCT_ID='R1C1B8',VENT_ID='R1C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C1B9-B',DUCT_ID='R1C1B9',VENT_ID='R1C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B1-B',DUCT_ID='R1C2B1',VENT_ID='R1C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B2-B',DUCT_ID='R1C2B2',VENT_ID='R1C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B3-B',DUCT_ID='R1C2B3',VENT_ID='R1C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B4-B',DUCT_ID='R1C2B4',VENT_ID='R1C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B5-B',DUCT_ID='R1C2B5',VENT_ID='R1C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B6-B',DUCT_ID='R1C2B6',VENT_ID='R1C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B7-B',DUCT_ID='R1C2B7',VENT_ID='R1C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B8-B',DUCT_ID='R1C2B8',VENT_ID='R1C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C2B9-B',DUCT_ID='R1C2B9',VENT_ID='R1C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B1-B',DUCT_ID='R1C3B1',VENT_ID='R1C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B2-B',DUCT_ID='R1C3B2',VENT_ID='R1C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B3-B',DUCT_ID='R1C3B3',VENT_ID='R1C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B4-B',DUCT_ID='R1C3B4',VENT_ID='R1C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B5-B',DUCT_ID='R1C3B5',VENT_ID='R1C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B6-B',DUCT_ID='R1C3B6',VENT_ID='R1C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B7-B',DUCT_ID='R1C3B7',VENT_ID='R1C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B8-B',DUCT_ID='R1C3B8',VENT_ID='R1C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C3B9-B',DUCT_ID='R1C3B9',VENT_ID='R1C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B1-B',DUCT_ID='R1C4B1',VENT_ID='R1C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B2-B',DUCT_ID='R1C4B2',VENT_ID='R1C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B3-B',DUCT_ID='R1C4B3',VENT_ID='R1C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B4-B',DUCT_ID='R1C4B4',VENT_ID='R1C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B5-B',DUCT_ID='R1C4B5',VENT_ID='R1C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B6-B',DUCT_ID='R1C4B6',VENT_ID='R1C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B7-B',DUCT_ID='R1C4B7',VENT_ID='R1C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B8-B',DUCT_ID='R1C4B8',VENT_ID='R1C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C4B9-B',DUCT_ID='R1C4B9',VENT_ID='R1C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B1-B',DUCT_ID='R1C5B1',VENT_ID='R1C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B2-B',DUCT_ID='R1C5B2',VENT_ID='R1C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B3-B',DUCT_ID='R1C5B3',VENT_ID='R1C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B4-B',DUCT_ID='R1C5B4',VENT_ID='R1C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B5-B',DUCT_ID='R1C5B5',VENT_ID='R1C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B6-B',DUCT_ID='R1C5B6',VENT_ID='R1C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B7-B',DUCT_ID='R1C5B7',VENT_ID='R1C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B8-B',DUCT_ID='R1C5B8',VENT_ID='R1C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C5B9-B',DUCT_ID='R1C5B9',VENT_ID='R1C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B1-B',DUCT_ID='R1C6B1',VENT_ID='R1C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B2-B',DUCT_ID='R1C6B2',VENT_ID='R1C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B3-B',DUCT_ID='R1C6B3',VENT_ID='R1C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B4-B',DUCT_ID='R1C6B4',VENT_ID='R1C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B5-B',DUCT_ID='R1C6B5',VENT_ID='R1C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B6-B',DUCT_ID='R1C6B6',VENT_ID='R1C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B7-B',DUCT_ID='R1C6B7',VENT_ID='R1C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B8-B',DUCT_ID='R1C6B8',VENT_ID='R1C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C6B9-B',DUCT_ID='R1C6B9',VENT_ID='R1C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B1-B',DUCT_ID='R1C7B1',VENT_ID='R1C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B2-B',DUCT_ID='R1C7B2',VENT_ID='R1C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B3-B',DUCT_ID='R1C7B3',VENT_ID='R1C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B4-B',DUCT_ID='R1C7B4',VENT_ID='R1C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B5-B',DUCT_ID='R1C7B5',VENT_ID='R1C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B6-B',DUCT_ID='R1C7B6',VENT_ID='R1C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B7-B',DUCT_ID='R1C7B7',VENT_ID='R1C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B8-B',DUCT_ID='R1C7B8',VENT_ID='R1C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C7B9-B',DUCT_ID='R1C7B9',VENT_ID='R1C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B1-B',DUCT_ID='R1C8B1',VENT_ID='R1C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B2-B',DUCT_ID='R1C8B2',VENT_ID='R1C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B3-B',DUCT_ID='R1C8B3',VENT_ID='R1C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B4-B',DUCT_ID='R1C8B4',VENT_ID='R1C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B5-B',DUCT_ID='R1C8B5',VENT_ID='R1C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B6-B',DUCT_ID='R1C8B6',VENT_ID='R1C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B7-B',DUCT_ID='R1C8B7',VENT_ID='R1C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B8-B',DUCT_ID='R1C8B8',VENT_ID='R1C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C8B9-B',DUCT_ID='R1C8B9',VENT_ID='R1C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B1-B',DUCT_ID='R1C9B1',VENT_ID='R1C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B2-B',DUCT_ID='R1C9B2',VENT_ID='R1C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B3-B',DUCT_ID='R1C9B3',VENT_ID='R1C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B4-B',DUCT_ID='R1C9B4',VENT_ID='R1C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B5-B',DUCT_ID='R1C9B5',VENT_ID='R1C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B6-B',DUCT_ID='R1C9B6',VENT_ID='R1C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B7-B',DUCT_ID='R1C9B7',VENT_ID='R1C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B8-B',DUCT_ID='R1C9B8',VENT_ID='R1C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C9B9-B',DUCT_ID='R1C9B9',VENT_ID='R1C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B1-B',DUCT_ID='R1C10B1',VENT_ID='R1C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B2-B',DUCT_ID='R1C10B2',VENT_ID='R1C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B3-B',DUCT_ID='R1C10B3',VENT_ID='R1C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B4-B',DUCT_ID='R1C10B4',VENT_ID='R1C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B5-B',DUCT_ID='R1C10B5',VENT_ID='R1C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B6-B',DUCT_ID='R1C10B6',VENT_ID='R1C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B7-B',DUCT_ID='R1C10B7',VENT_ID='R1C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B8-B',DUCT_ID='R1C10B8',VENT_ID='R1C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R1C10B9-B',DUCT_ID='R1C10B9',VENT_ID='R1C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B1-B',DUCT_ID='R2C1B1',VENT_ID='R2C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B2-B',DUCT_ID='R2C1B2',VENT_ID='R2C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B3-B',DUCT_ID='R2C1B3',VENT_ID='R2C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B4-B',DUCT_ID='R2C1B4',VENT_ID='R2C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B5-B',DUCT_ID='R2C1B5',VENT_ID='R2C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B6-B',DUCT_ID='R2C1B6',VENT_ID='R2C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B7-B',DUCT_ID='R2C1B7',VENT_ID='R2C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B8-B',DUCT_ID='R2C1B8',VENT_ID='R2C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C1B9-B',DUCT_ID='R2C1B9',VENT_ID='R2C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B1-B',DUCT_ID='R2C2B1',VENT_ID='R2C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B2-B',DUCT_ID='R2C2B2',VENT_ID='R2C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B3-B',DUCT_ID='R2C2B3',VENT_ID='R2C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B4-B',DUCT_ID='R2C2B4',VENT_ID='R2C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B5-B',DUCT_ID='R2C2B5',VENT_ID='R2C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B6-B',DUCT_ID='R2C2B6',VENT_ID='R2C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B7-B',DUCT_ID='R2C2B7',VENT_ID='R2C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B8-B',DUCT_ID='R2C2B8',VENT_ID='R2C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C2B9-B',DUCT_ID='R2C2B9',VENT_ID='R2C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B1-B',DUCT_ID='R2C3B1',VENT_ID='R2C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B2-B',DUCT_ID='R2C3B2',VENT_ID='R2C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B3-B',DUCT_ID='R2C3B3',VENT_ID='R2C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B4-B',DUCT_ID='R2C3B4',VENT_ID='R2C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B5-B',DUCT_ID='R2C3B5',VENT_ID='R2C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B6-B',DUCT_ID='R2C3B6',VENT_ID='R2C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B7-B',DUCT_ID='R2C3B7',VENT_ID='R2C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B8-B',DUCT_ID='R2C3B8',VENT_ID='R2C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C3B9-B',DUCT_ID='R2C3B9',VENT_ID='R2C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B1-B',DUCT_ID='R2C4B1',VENT_ID='R2C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B2-B',DUCT_ID='R2C4B2',VENT_ID='R2C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B3-B',DUCT_ID='R2C4B3',VENT_ID='R2C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B4-B',DUCT_ID='R2C4B4',VENT_ID='R2C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B5-B',DUCT_ID='R2C4B5',VENT_ID='R2C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B6-B',DUCT_ID='R2C4B6',VENT_ID='R2C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B7-B',DUCT_ID='R2C4B7',VENT_ID='R2C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B8-B',DUCT_ID='R2C4B8',VENT_ID='R2C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C4B9-B',DUCT_ID='R2C4B9',VENT_ID='R2C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B1-B',DUCT_ID='R2C5B1',VENT_ID='R2C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B2-B',DUCT_ID='R2C5B2',VENT_ID='R2C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B3-B',DUCT_ID='R2C5B3',VENT_ID='R2C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B4-B',DUCT_ID='R2C5B4',VENT_ID='R2C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B5-B',DUCT_ID='R2C5B5',VENT_ID='R2C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B6-B',DUCT_ID='R2C5B6',VENT_ID='R2C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B7-B',DUCT_ID='R2C5B7',VENT_ID='R2C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B8-B',DUCT_ID='R2C5B8',VENT_ID='R2C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C5B9-B',DUCT_ID='R2C5B9',VENT_ID='R2C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B1-B',DUCT_ID='R2C6B1',VENT_ID='R2C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B2-B',DUCT_ID='R2C6B2',VENT_ID='R2C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B3-B',DUCT_ID='R2C6B3',VENT_ID='R2C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B4-B',DUCT_ID='R2C6B4',VENT_ID='R2C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B5-B',DUCT_ID='R2C6B5',VENT_ID='R2C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B6-B',DUCT_ID='R2C6B6',VENT_ID='R2C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B7-B',DUCT_ID='R2C6B7',VENT_ID='R2C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B8-B',DUCT_ID='R2C6B8',VENT_ID='R2C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C6B9-B',DUCT_ID='R2C6B9',VENT_ID='R2C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B1-B',DUCT_ID='R2C7B1',VENT_ID='R2C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B2-B',DUCT_ID='R2C7B2',VENT_ID='R2C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B3-B',DUCT_ID='R2C7B3',VENT_ID='R2C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B4-B',DUCT_ID='R2C7B4',VENT_ID='R2C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B5-B',DUCT_ID='R2C7B5',VENT_ID='R2C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B6-B',DUCT_ID='R2C7B6',VENT_ID='R2C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B7-B',DUCT_ID='R2C7B7',VENT_ID='R2C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B8-B',DUCT_ID='R2C7B8',VENT_ID='R2C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C7B9-B',DUCT_ID='R2C7B9',VENT_ID='R2C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B1-B',DUCT_ID='R2C8B1',VENT_ID='R2C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B2-B',DUCT_ID='R2C8B2',VENT_ID='R2C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B3-B',DUCT_ID='R2C8B3',VENT_ID='R2C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B4-B',DUCT_ID='R2C8B4',VENT_ID='R2C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B5-B',DUCT_ID='R2C8B5',VENT_ID='R2C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B6-B',DUCT_ID='R2C8B6',VENT_ID='R2C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B7-B',DUCT_ID='R2C8B7',VENT_ID='R2C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B8-B',DUCT_ID='R2C8B8',VENT_ID='R2C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C8B9-B',DUCT_ID='R2C8B9',VENT_ID='R2C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B1-B',DUCT_ID='R2C9B1',VENT_ID='R2C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B2-B',DUCT_ID='R2C9B2',VENT_ID='R2C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B3-B',DUCT_ID='R2C9B3',VENT_ID='R2C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B4-B',DUCT_ID='R2C9B4',VENT_ID='R2C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B5-B',DUCT_ID='R2C9B5',VENT_ID='R2C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B6-B',DUCT_ID='R2C9B6',VENT_ID='R2C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B7-B',DUCT_ID='R2C9B7',VENT_ID='R2C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B8-B',DUCT_ID='R2C9B8',VENT_ID='R2C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C9B9-B',DUCT_ID='R2C9B9',VENT_ID='R2C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B1-B',DUCT_ID='R2C10B1',VENT_ID='R2C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B2-B',DUCT_ID='R2C10B2',VENT_ID='R2C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B3-B',DUCT_ID='R2C10B3',VENT_ID='R2C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B4-B',DUCT_ID='R2C10B4',VENT_ID='R2C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B5-B',DUCT_ID='R2C10B5',VENT_ID='R2C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B6-B',DUCT_ID='R2C10B6',VENT_ID='R2C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B7-B',DUCT_ID='R2C10B7',VENT_ID='R2C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B8-B',DUCT_ID='R2C10B8',VENT_ID='R2C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R2C10B9-B',DUCT_ID='R2C10B9',VENT_ID='R2C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B1-B',DUCT_ID='R3C1B1',VENT_ID='R3C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B2-B',DUCT_ID='R3C1B2',VENT_ID='R3C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B3-B',DUCT_ID='R3C1B3',VENT_ID='R3C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B4-B',DUCT_ID='R3C1B4',VENT_ID='R3C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B5-B',DUCT_ID='R3C1B5',VENT_ID='R3C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B6-B',DUCT_ID='R3C1B6',VENT_ID='R3C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B7-B',DUCT_ID='R3C1B7',VENT_ID='R3C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B8-B',DUCT_ID='R3C1B8',VENT_ID='R3C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C1B9-B',DUCT_ID='R3C1B9',VENT_ID='R3C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B1-B',DUCT_ID='R3C2B1',VENT_ID='R3C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B2-B',DUCT_ID='R3C2B2',VENT_ID='R3C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B3-B',DUCT_ID='R3C2B3',VENT_ID='R3C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B4-B',DUCT_ID='R3C2B4',VENT_ID='R3C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B5-B',DUCT_ID='R3C2B5',VENT_ID='R3C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B6-B',DUCT_ID='R3C2B6',VENT_ID='R3C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B7-B',DUCT_ID='R3C2B7',VENT_ID='R3C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B8-B',DUCT_ID='R3C2B8',VENT_ID='R3C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C2B9-B',DUCT_ID='R3C2B9',VENT_ID='R3C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B1-B',DUCT_ID='R3C3B1',VENT_ID='R3C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B2-B',DUCT_ID='R3C3B2',VENT_ID='R3C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B3-B',DUCT_ID='R3C3B3',VENT_ID='R3C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B4-B',DUCT_ID='R3C3B4',VENT_ID='R3C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B5-B',DUCT_ID='R3C3B5',VENT_ID='R3C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B6-B',DUCT_ID='R3C3B6',VENT_ID='R3C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B7-B',DUCT_ID='R3C3B7',VENT_ID='R3C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B8-B',DUCT_ID='R3C3B8',VENT_ID='R3C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C3B9-B',DUCT_ID='R3C3B9',VENT_ID='R3C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B1-B',DUCT_ID='R3C4B1',VENT_ID='R3C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B2-B',DUCT_ID='R3C4B2',VENT_ID='R3C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B3-B',DUCT_ID='R3C4B3',VENT_ID='R3C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B4-B',DUCT_ID='R3C4B4',VENT_ID='R3C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B5-B',DUCT_ID='R3C4B5',VENT_ID='R3C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B6-B',DUCT_ID='R3C4B6',VENT_ID='R3C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B7-B',DUCT_ID='R3C4B7',VENT_ID='R3C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B8-B',DUCT_ID='R3C4B8',VENT_ID='R3C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C4B9-B',DUCT_ID='R3C4B9',VENT_ID='R3C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B1-B',DUCT_ID='R3C5B1',VENT_ID='R3C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B2-B',DUCT_ID='R3C5B2',VENT_ID='R3C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B3-B',DUCT_ID='R3C5B3',VENT_ID='R3C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B4-B',DUCT_ID='R3C5B4',VENT_ID='R3C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B5-B',DUCT_ID='R3C5B5',VENT_ID='R3C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B6-B',DUCT_ID='R3C5B6',VENT_ID='R3C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B7-B',DUCT_ID='R3C5B7',VENT_ID='R3C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B8-B',DUCT_ID='R3C5B8',VENT_ID='R3C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C5B9-B',DUCT_ID='R3C5B9',VENT_ID='R3C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B1-B',DUCT_ID='R3C6B1',VENT_ID='R3C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B2-B',DUCT_ID='R3C6B2',VENT_ID='R3C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B3-B',DUCT_ID='R3C6B3',VENT_ID='R3C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B4-B',DUCT_ID='R3C6B4',VENT_ID='R3C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B5-B',DUCT_ID='R3C6B5',VENT_ID='R3C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B6-B',DUCT_ID='R3C6B6',VENT_ID='R3C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B7-B',DUCT_ID='R3C6B7',VENT_ID='R3C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B8-B',DUCT_ID='R3C6B8',VENT_ID='R3C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C6B9-B',DUCT_ID='R3C6B9',VENT_ID='R3C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B1-B',DUCT_ID='R3C7B1',VENT_ID='R3C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B2-B',DUCT_ID='R3C7B2',VENT_ID='R3C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B3-B',DUCT_ID='R3C7B3',VENT_ID='R3C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B4-B',DUCT_ID='R3C7B4',VENT_ID='R3C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B5-B',DUCT_ID='R3C7B5',VENT_ID='R3C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B6-B',DUCT_ID='R3C7B6',VENT_ID='R3C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B7-B',DUCT_ID='R3C7B7',VENT_ID='R3C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B8-B',DUCT_ID='R3C7B8',VENT_ID='R3C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C7B9-B',DUCT_ID='R3C7B9',VENT_ID='R3C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B1-B',DUCT_ID='R3C8B1',VENT_ID='R3C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B2-B',DUCT_ID='R3C8B2',VENT_ID='R3C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B3-B',DUCT_ID='R3C8B3',VENT_ID='R3C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B4-B',DUCT_ID='R3C8B4',VENT_ID='R3C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B5-B',DUCT_ID='R3C8B5',VENT_ID='R3C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B6-B',DUCT_ID='R3C8B6',VENT_ID='R3C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B7-B',DUCT_ID='R3C8B7',VENT_ID='R3C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B8-B',DUCT_ID='R3C8B8',VENT_ID='R3C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C8B9-B',DUCT_ID='R3C8B9',VENT_ID='R3C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B1-B',DUCT_ID='R3C9B1',VENT_ID='R3C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B2-B',DUCT_ID='R3C9B2',VENT_ID='R3C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B3-B',DUCT_ID='R3C9B3',VENT_ID='R3C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B4-B',DUCT_ID='R3C9B4',VENT_ID='R3C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B5-B',DUCT_ID='R3C9B5',VENT_ID='R3C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B6-B',DUCT_ID='R3C9B6',VENT_ID='R3C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B7-B',DUCT_ID='R3C9B7',VENT_ID='R3C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B8-B',DUCT_ID='R3C9B8',VENT_ID='R3C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C9B9-B',DUCT_ID='R3C9B9',VENT_ID='R3C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B1-B',DUCT_ID='R3C10B1',VENT_ID='R3C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B2-B',DUCT_ID='R3C10B2',VENT_ID='R3C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B3-B',DUCT_ID='R3C10B3',VENT_ID='R3C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B4-B',DUCT_ID='R3C10B4',VENT_ID='R3C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B5-B',DUCT_ID='R3C10B5',VENT_ID='R3C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B6-B',DUCT_ID='R3C10B6',VENT_ID='R3C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B7-B',DUCT_ID='R3C10B7',VENT_ID='R3C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B8-B',DUCT_ID='R3C10B8',VENT_ID='R3C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R3C10B9-B',DUCT_ID='R3C10B9',VENT_ID='R3C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B1-B',DUCT_ID='R4C1B1',VENT_ID='R4C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B2-B',DUCT_ID='R4C1B2',VENT_ID='R4C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B3-B',DUCT_ID='R4C1B3',VENT_ID='R4C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B4-B',DUCT_ID='R4C1B4',VENT_ID='R4C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B5-B',DUCT_ID='R4C1B5',VENT_ID='R4C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B6-B',DUCT_ID='R4C1B6',VENT_ID='R4C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B7-B',DUCT_ID='R4C1B7',VENT_ID='R4C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B8-B',DUCT_ID='R4C1B8',VENT_ID='R4C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C1B9-B',DUCT_ID='R4C1B9',VENT_ID='R4C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B1-B',DUCT_ID='R4C2B1',VENT_ID='R4C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B2-B',DUCT_ID='R4C2B2',VENT_ID='R4C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B3-B',DUCT_ID='R4C2B3',VENT_ID='R4C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B4-B',DUCT_ID='R4C2B4',VENT_ID='R4C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B5-B',DUCT_ID='R4C2B5',VENT_ID='R4C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B6-B',DUCT_ID='R4C2B6',VENT_ID='R4C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B7-B',DUCT_ID='R4C2B7',VENT_ID='R4C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B8-B',DUCT_ID='R4C2B8',VENT_ID='R4C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C2B9-B',DUCT_ID='R4C2B9',VENT_ID='R4C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B1-B',DUCT_ID='R4C3B1',VENT_ID='R4C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B2-B',DUCT_ID='R4C3B2',VENT_ID='R4C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B3-B',DUCT_ID='R4C3B3',VENT_ID='R4C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B4-B',DUCT_ID='R4C3B4',VENT_ID='R4C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B5-B',DUCT_ID='R4C3B5',VENT_ID='R4C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B6-B',DUCT_ID='R4C3B6',VENT_ID='R4C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B7-B',DUCT_ID='R4C3B7',VENT_ID='R4C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B8-B',DUCT_ID='R4C3B8',VENT_ID='R4C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C3B9-B',DUCT_ID='R4C3B9',VENT_ID='R4C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B1-B',DUCT_ID='R4C4B1',VENT_ID='R4C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B2-B',DUCT_ID='R4C4B2',VENT_ID='R4C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B3-B',DUCT_ID='R4C4B3',VENT_ID='R4C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B4-B',DUCT_ID='R4C4B4',VENT_ID='R4C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B5-B',DUCT_ID='R4C4B5',VENT_ID='R4C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B6-B',DUCT_ID='R4C4B6',VENT_ID='R4C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B7-B',DUCT_ID='R4C4B7',VENT_ID='R4C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B8-B',DUCT_ID='R4C4B8',VENT_ID='R4C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C4B9-B',DUCT_ID='R4C4B9',VENT_ID='R4C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B1-B',DUCT_ID='R4C5B1',VENT_ID='R4C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B2-B',DUCT_ID='R4C5B2',VENT_ID='R4C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B3-B',DUCT_ID='R4C5B3',VENT_ID='R4C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B4-B',DUCT_ID='R4C5B4',VENT_ID='R4C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B5-B',DUCT_ID='R4C5B5',VENT_ID='R4C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B6-B',DUCT_ID='R4C5B6',VENT_ID='R4C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B7-B',DUCT_ID='R4C5B7',VENT_ID='R4C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B8-B',DUCT_ID='R4C5B8',VENT_ID='R4C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C5B9-B',DUCT_ID='R4C5B9',VENT_ID='R4C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B1-B',DUCT_ID='R4C6B1',VENT_ID='R4C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B2-B',DUCT_ID='R4C6B2',VENT_ID='R4C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B3-B',DUCT_ID='R4C6B3',VENT_ID='R4C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B4-B',DUCT_ID='R4C6B4',VENT_ID='R4C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B5-B',DUCT_ID='R4C6B5',VENT_ID='R4C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B6-B',DUCT_ID='R4C6B6',VENT_ID='R4C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B7-B',DUCT_ID='R4C6B7',VENT_ID='R4C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B8-B',DUCT_ID='R4C6B8',VENT_ID='R4C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C6B9-B',DUCT_ID='R4C6B9',VENT_ID='R4C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B1-B',DUCT_ID='R4C7B1',VENT_ID='R4C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B2-B',DUCT_ID='R4C7B2',VENT_ID='R4C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B3-B',DUCT_ID='R4C7B3',VENT_ID='R4C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B4-B',DUCT_ID='R4C7B4',VENT_ID='R4C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B5-B',DUCT_ID='R4C7B5',VENT_ID='R4C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B6-B',DUCT_ID='R4C7B6',VENT_ID='R4C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B7-B',DUCT_ID='R4C7B7',VENT_ID='R4C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B8-B',DUCT_ID='R4C7B8',VENT_ID='R4C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C7B9-B',DUCT_ID='R4C7B9',VENT_ID='R4C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B1-B',DUCT_ID='R4C8B1',VENT_ID='R4C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B2-B',DUCT_ID='R4C8B2',VENT_ID='R4C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B3-B',DUCT_ID='R4C8B3',VENT_ID='R4C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B4-B',DUCT_ID='R4C8B4',VENT_ID='R4C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B5-B',DUCT_ID='R4C8B5',VENT_ID='R4C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B6-B',DUCT_ID='R4C8B6',VENT_ID='R4C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B7-B',DUCT_ID='R4C8B7',VENT_ID='R4C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B8-B',DUCT_ID='R4C8B8',VENT_ID='R4C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C8B9-B',DUCT_ID='R4C8B9',VENT_ID='R4C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B1-B',DUCT_ID='R4C9B1',VENT_ID='R4C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B2-B',DUCT_ID='R4C9B2',VENT_ID='R4C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B3-B',DUCT_ID='R4C9B3',VENT_ID='R4C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B4-B',DUCT_ID='R4C9B4',VENT_ID='R4C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B5-B',DUCT_ID='R4C9B5',VENT_ID='R4C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B6-B',DUCT_ID='R4C9B6',VENT_ID='R4C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B7-B',DUCT_ID='R4C9B7',VENT_ID='R4C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B8-B',DUCT_ID='R4C9B8',VENT_ID='R4C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C9B9-B',DUCT_ID='R4C9B9',VENT_ID='R4C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B1-B',DUCT_ID='R4C10B1',VENT_ID='R4C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B2-B',DUCT_ID='R4C10B2',VENT_ID='R4C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B3-B',DUCT_ID='R4C10B3',VENT_ID='R4C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B4-B',DUCT_ID='R4C10B4',VENT_ID='R4C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B5-B',DUCT_ID='R4C10B5',VENT_ID='R4C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B6-B',DUCT_ID='R4C10B6',VENT_ID='R4C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B7-B',DUCT_ID='R4C10B7',VENT_ID='R4C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B8-B',DUCT_ID='R4C10B8',VENT_ID='R4C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R4C10B9-B',DUCT_ID='R4C10B9',VENT_ID='R4C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B1-B',DUCT_ID='R5C1B1',VENT_ID='R5C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B2-B',DUCT_ID='R5C1B2',VENT_ID='R5C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B3-B',DUCT_ID='R5C1B3',VENT_ID='R5C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B4-B',DUCT_ID='R5C1B4',VENT_ID='R5C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B5-B',DUCT_ID='R5C1B5',VENT_ID='R5C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B6-B',DUCT_ID='R5C1B6',VENT_ID='R5C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B7-B',DUCT_ID='R5C1B7',VENT_ID='R5C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B8-B',DUCT_ID='R5C1B8',VENT_ID='R5C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C1B9-B',DUCT_ID='R5C1B9',VENT_ID='R5C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B1-B',DUCT_ID='R5C2B1',VENT_ID='R5C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B2-B',DUCT_ID='R5C2B2',VENT_ID='R5C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B3-B',DUCT_ID='R5C2B3',VENT_ID='R5C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B4-B',DUCT_ID='R5C2B4',VENT_ID='R5C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B5-B',DUCT_ID='R5C2B5',VENT_ID='R5C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B6-B',DUCT_ID='R5C2B6',VENT_ID='R5C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B7-B',DUCT_ID='R5C2B7',VENT_ID='R5C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B8-B',DUCT_ID='R5C2B8',VENT_ID='R5C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C2B9-B',DUCT_ID='R5C2B9',VENT_ID='R5C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B1-B',DUCT_ID='R5C3B1',VENT_ID='R5C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B2-B',DUCT_ID='R5C3B2',VENT_ID='R5C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B3-B',DUCT_ID='R5C3B3',VENT_ID='R5C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B4-B',DUCT_ID='R5C3B4',VENT_ID='R5C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B5-B',DUCT_ID='R5C3B5',VENT_ID='R5C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B6-B',DUCT_ID='R5C3B6',VENT_ID='R5C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B7-B',DUCT_ID='R5C3B7',VENT_ID='R5C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B8-B',DUCT_ID='R5C3B8',VENT_ID='R5C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C3B9-B',DUCT_ID='R5C3B9',VENT_ID='R5C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B1-B',DUCT_ID='R5C4B1',VENT_ID='R5C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B2-B',DUCT_ID='R5C4B2',VENT_ID='R5C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B3-B',DUCT_ID='R5C4B3',VENT_ID='R5C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B4-B',DUCT_ID='R5C4B4',VENT_ID='R5C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B5-B',DUCT_ID='R5C4B5',VENT_ID='R5C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B6-B',DUCT_ID='R5C4B6',VENT_ID='R5C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B7-B',DUCT_ID='R5C4B7',VENT_ID='R5C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B8-B',DUCT_ID='R5C4B8',VENT_ID='R5C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C4B9-B',DUCT_ID='R5C4B9',VENT_ID='R5C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B1-B',DUCT_ID='R5C5B1',VENT_ID='R5C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B2-B',DUCT_ID='R5C5B2',VENT_ID='R5C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B3-B',DUCT_ID='R5C5B3',VENT_ID='R5C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B4-B',DUCT_ID='R5C5B4',VENT_ID='R5C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B5-B',DUCT_ID='R5C5B5',VENT_ID='R5C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B6-B',DUCT_ID='R5C5B6',VENT_ID='R5C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B7-B',DUCT_ID='R5C5B7',VENT_ID='R5C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B8-B',DUCT_ID='R5C5B8',VENT_ID='R5C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C5B9-B',DUCT_ID='R5C5B9',VENT_ID='R5C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B1-B',DUCT_ID='R5C6B1',VENT_ID='R5C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B2-B',DUCT_ID='R5C6B2',VENT_ID='R5C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B3-B',DUCT_ID='R5C6B3',VENT_ID='R5C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B4-B',DUCT_ID='R5C6B4',VENT_ID='R5C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B5-B',DUCT_ID='R5C6B5',VENT_ID='R5C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B6-B',DUCT_ID='R5C6B6',VENT_ID='R5C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B7-B',DUCT_ID='R5C6B7',VENT_ID='R5C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B8-B',DUCT_ID='R5C6B8',VENT_ID='R5C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C6B9-B',DUCT_ID='R5C6B9',VENT_ID='R5C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B1-B',DUCT_ID='R5C7B1',VENT_ID='R5C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B2-B',DUCT_ID='R5C7B2',VENT_ID='R5C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B3-B',DUCT_ID='R5C7B3',VENT_ID='R5C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B4-B',DUCT_ID='R5C7B4',VENT_ID='R5C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B5-B',DUCT_ID='R5C7B5',VENT_ID='R5C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B6-B',DUCT_ID='R5C7B6',VENT_ID='R5C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B7-B',DUCT_ID='R5C7B7',VENT_ID='R5C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B8-B',DUCT_ID='R5C7B8',VENT_ID='R5C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C7B9-B',DUCT_ID='R5C7B9',VENT_ID='R5C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B1-B',DUCT_ID='R5C8B1',VENT_ID='R5C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B2-B',DUCT_ID='R5C8B2',VENT_ID='R5C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B3-B',DUCT_ID='R5C8B3',VENT_ID='R5C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B4-B',DUCT_ID='R5C8B4',VENT_ID='R5C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B5-B',DUCT_ID='R5C8B5',VENT_ID='R5C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B6-B',DUCT_ID='R5C8B6',VENT_ID='R5C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B7-B',DUCT_ID='R5C8B7',VENT_ID='R5C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B8-B',DUCT_ID='R5C8B8',VENT_ID='R5C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C8B9-B',DUCT_ID='R5C8B9',VENT_ID='R5C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B1-B',DUCT_ID='R5C9B1',VENT_ID='R5C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B2-B',DUCT_ID='R5C9B2',VENT_ID='R5C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B3-B',DUCT_ID='R5C9B3',VENT_ID='R5C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B4-B',DUCT_ID='R5C9B4',VENT_ID='R5C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B5-B',DUCT_ID='R5C9B5',VENT_ID='R5C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B6-B',DUCT_ID='R5C9B6',VENT_ID='R5C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B7-B',DUCT_ID='R5C9B7',VENT_ID='R5C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B8-B',DUCT_ID='R5C9B8',VENT_ID='R5C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C9B9-B',DUCT_ID='R5C9B9',VENT_ID='R5C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B1-B',DUCT_ID='R5C10B1',VENT_ID='R5C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B2-B',DUCT_ID='R5C10B2',VENT_ID='R5C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B3-B',DUCT_ID='R5C10B3',VENT_ID='R5C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B4-B',DUCT_ID='R5C10B4',VENT_ID='R5C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B5-B',DUCT_ID='R5C10B5',VENT_ID='R5C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B6-B',DUCT_ID='R5C10B6',VENT_ID='R5C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B7-B',DUCT_ID='R5C10B7',VENT_ID='R5C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B8-B',DUCT_ID='R5C10B8',VENT_ID='R5C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R5C10B9-B',DUCT_ID='R5C10B9',VENT_ID='R5C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B1-B',DUCT_ID='R6C1B1',VENT_ID='R6C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B2-B',DUCT_ID='R6C1B2',VENT_ID='R6C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B3-B',DUCT_ID='R6C1B3',VENT_ID='R6C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B4-B',DUCT_ID='R6C1B4',VENT_ID='R6C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B5-B',DUCT_ID='R6C1B5',VENT_ID='R6C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B6-B',DUCT_ID='R6C1B6',VENT_ID='R6C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B7-B',DUCT_ID='R6C1B7',VENT_ID='R6C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B8-B',DUCT_ID='R6C1B8',VENT_ID='R6C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C1B9-B',DUCT_ID='R6C1B9',VENT_ID='R6C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B1-B',DUCT_ID='R6C2B1',VENT_ID='R6C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B2-B',DUCT_ID='R6C2B2',VENT_ID='R6C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B3-B',DUCT_ID='R6C2B3',VENT_ID='R6C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B4-B',DUCT_ID='R6C2B4',VENT_ID='R6C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B5-B',DUCT_ID='R6C2B5',VENT_ID='R6C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B6-B',DUCT_ID='R6C2B6',VENT_ID='R6C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B7-B',DUCT_ID='R6C2B7',VENT_ID='R6C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B8-B',DUCT_ID='R6C2B8',VENT_ID='R6C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C2B9-B',DUCT_ID='R6C2B9',VENT_ID='R6C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B1-B',DUCT_ID='R6C3B1',VENT_ID='R6C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B2-B',DUCT_ID='R6C3B2',VENT_ID='R6C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B3-B',DUCT_ID='R6C3B3',VENT_ID='R6C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B4-B',DUCT_ID='R6C3B4',VENT_ID='R6C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B5-B',DUCT_ID='R6C3B5',VENT_ID='R6C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B6-B',DUCT_ID='R6C3B6',VENT_ID='R6C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B7-B',DUCT_ID='R6C3B7',VENT_ID='R6C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B8-B',DUCT_ID='R6C3B8',VENT_ID='R6C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C3B9-B',DUCT_ID='R6C3B9',VENT_ID='R6C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B1-B',DUCT_ID='R6C4B1',VENT_ID='R6C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B2-B',DUCT_ID='R6C4B2',VENT_ID='R6C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B3-B',DUCT_ID='R6C4B3',VENT_ID='R6C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B4-B',DUCT_ID='R6C4B4',VENT_ID='R6C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B5-B',DUCT_ID='R6C4B5',VENT_ID='R6C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B6-B',DUCT_ID='R6C4B6',VENT_ID='R6C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B7-B',DUCT_ID='R6C4B7',VENT_ID='R6C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B8-B',DUCT_ID='R6C4B8',VENT_ID='R6C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C4B9-B',DUCT_ID='R6C4B9',VENT_ID='R6C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B1-B',DUCT_ID='R6C5B1',VENT_ID='R6C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B2-B',DUCT_ID='R6C5B2',VENT_ID='R6C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B3-B',DUCT_ID='R6C5B3',VENT_ID='R6C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B4-B',DUCT_ID='R6C5B4',VENT_ID='R6C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B5-B',DUCT_ID='R6C5B5',VENT_ID='R6C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B6-B',DUCT_ID='R6C5B6',VENT_ID='R6C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B7-B',DUCT_ID='R6C5B7',VENT_ID='R6C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B8-B',DUCT_ID='R6C5B8',VENT_ID='R6C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C5B9-B',DUCT_ID='R6C5B9',VENT_ID='R6C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B1-B',DUCT_ID='R6C6B1',VENT_ID='R6C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B2-B',DUCT_ID='R6C6B2',VENT_ID='R6C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B3-B',DUCT_ID='R6C6B3',VENT_ID='R6C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B4-B',DUCT_ID='R6C6B4',VENT_ID='R6C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B5-B',DUCT_ID='R6C6B5',VENT_ID='R6C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B6-B',DUCT_ID='R6C6B6',VENT_ID='R6C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B7-B',DUCT_ID='R6C6B7',VENT_ID='R6C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B8-B',DUCT_ID='R6C6B8',VENT_ID='R6C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C6B9-B',DUCT_ID='R6C6B9',VENT_ID='R6C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B1-B',DUCT_ID='R6C7B1',VENT_ID='R6C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B2-B',DUCT_ID='R6C7B2',VENT_ID='R6C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B3-B',DUCT_ID='R6C7B3',VENT_ID='R6C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B4-B',DUCT_ID='R6C7B4',VENT_ID='R6C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B5-B',DUCT_ID='R6C7B5',VENT_ID='R6C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B6-B',DUCT_ID='R6C7B6',VENT_ID='R6C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B7-B',DUCT_ID='R6C7B7',VENT_ID='R6C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B8-B',DUCT_ID='R6C7B8',VENT_ID='R6C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C7B9-B',DUCT_ID='R6C7B9',VENT_ID='R6C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B1-B',DUCT_ID='R6C8B1',VENT_ID='R6C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B2-B',DUCT_ID='R6C8B2',VENT_ID='R6C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B3-B',DUCT_ID='R6C8B3',VENT_ID='R6C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B4-B',DUCT_ID='R6C8B4',VENT_ID='R6C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B5-B',DUCT_ID='R6C8B5',VENT_ID='R6C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B6-B',DUCT_ID='R6C8B6',VENT_ID='R6C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B7-B',DUCT_ID='R6C8B7',VENT_ID='R6C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B8-B',DUCT_ID='R6C8B8',VENT_ID='R6C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C8B9-B',DUCT_ID='R6C8B9',VENT_ID='R6C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B1-B',DUCT_ID='R6C9B1',VENT_ID='R6C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B2-B',DUCT_ID='R6C9B2',VENT_ID='R6C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B3-B',DUCT_ID='R6C9B3',VENT_ID='R6C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B4-B',DUCT_ID='R6C9B4',VENT_ID='R6C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B5-B',DUCT_ID='R6C9B5',VENT_ID='R6C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B6-B',DUCT_ID='R6C9B6',VENT_ID='R6C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B7-B',DUCT_ID='R6C9B7',VENT_ID='R6C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B8-B',DUCT_ID='R6C9B8',VENT_ID='R6C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C9B9-B',DUCT_ID='R6C9B9',VENT_ID='R6C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B1-B',DUCT_ID='R6C10B1',VENT_ID='R6C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B2-B',DUCT_ID='R6C10B2',VENT_ID='R6C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B3-B',DUCT_ID='R6C10B3',VENT_ID='R6C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B4-B',DUCT_ID='R6C10B4',VENT_ID='R6C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B5-B',DUCT_ID='R6C10B5',VENT_ID='R6C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B6-B',DUCT_ID='R6C10B6',VENT_ID='R6C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B7-B',DUCT_ID='R6C10B7',VENT_ID='R6C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B8-B',DUCT_ID='R6C10B8',VENT_ID='R6C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R6C10B9-B',DUCT_ID='R6C10B9',VENT_ID='R6C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B1-B',DUCT_ID='R7C1B1',VENT_ID='R7C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B2-B',DUCT_ID='R7C1B2',VENT_ID='R7C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B3-B',DUCT_ID='R7C1B3',VENT_ID='R7C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B4-B',DUCT_ID='R7C1B4',VENT_ID='R7C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B5-B',DUCT_ID='R7C1B5',VENT_ID='R7C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B6-B',DUCT_ID='R7C1B6',VENT_ID='R7C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B7-B',DUCT_ID='R7C1B7',VENT_ID='R7C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B8-B',DUCT_ID='R7C1B8',VENT_ID='R7C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C1B9-B',DUCT_ID='R7C1B9',VENT_ID='R7C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B1-B',DUCT_ID='R7C2B1',VENT_ID='R7C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B2-B',DUCT_ID='R7C2B2',VENT_ID='R7C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B3-B',DUCT_ID='R7C2B3',VENT_ID='R7C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B4-B',DUCT_ID='R7C2B4',VENT_ID='R7C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B5-B',DUCT_ID='R7C2B5',VENT_ID='R7C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B6-B',DUCT_ID='R7C2B6',VENT_ID='R7C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B7-B',DUCT_ID='R7C2B7',VENT_ID='R7C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B8-B',DUCT_ID='R7C2B8',VENT_ID='R7C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C2B9-B',DUCT_ID='R7C2B9',VENT_ID='R7C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B1-B',DUCT_ID='R7C3B1',VENT_ID='R7C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B2-B',DUCT_ID='R7C3B2',VENT_ID='R7C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B3-B',DUCT_ID='R7C3B3',VENT_ID='R7C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B4-B',DUCT_ID='R7C3B4',VENT_ID='R7C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B5-B',DUCT_ID='R7C3B5',VENT_ID='R7C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B6-B',DUCT_ID='R7C3B6',VENT_ID='R7C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B7-B',DUCT_ID='R7C3B7',VENT_ID='R7C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B8-B',DUCT_ID='R7C3B8',VENT_ID='R7C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C3B9-B',DUCT_ID='R7C3B9',VENT_ID='R7C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B1-B',DUCT_ID='R7C4B1',VENT_ID='R7C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B2-B',DUCT_ID='R7C4B2',VENT_ID='R7C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B3-B',DUCT_ID='R7C4B3',VENT_ID='R7C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B4-B',DUCT_ID='R7C4B4',VENT_ID='R7C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B5-B',DUCT_ID='R7C4B5',VENT_ID='R7C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B6-B',DUCT_ID='R7C4B6',VENT_ID='R7C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B7-B',DUCT_ID='R7C4B7',VENT_ID='R7C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B8-B',DUCT_ID='R7C4B8',VENT_ID='R7C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C4B9-B',DUCT_ID='R7C4B9',VENT_ID='R7C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B1-B',DUCT_ID='R7C5B1',VENT_ID='R7C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B2-B',DUCT_ID='R7C5B2',VENT_ID='R7C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B3-B',DUCT_ID='R7C5B3',VENT_ID='R7C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B4-B',DUCT_ID='R7C5B4',VENT_ID='R7C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B5-B',DUCT_ID='R7C5B5',VENT_ID='R7C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B6-B',DUCT_ID='R7C5B6',VENT_ID='R7C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B7-B',DUCT_ID='R7C5B7',VENT_ID='R7C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B8-B',DUCT_ID='R7C5B8',VENT_ID='R7C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C5B9-B',DUCT_ID='R7C5B9',VENT_ID='R7C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B1-B',DUCT_ID='R7C6B1',VENT_ID='R7C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B2-B',DUCT_ID='R7C6B2',VENT_ID='R7C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B3-B',DUCT_ID='R7C6B3',VENT_ID='R7C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B4-B',DUCT_ID='R7C6B4',VENT_ID='R7C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B5-B',DUCT_ID='R7C6B5',VENT_ID='R7C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B6-B',DUCT_ID='R7C6B6',VENT_ID='R7C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B7-B',DUCT_ID='R7C6B7',VENT_ID='R7C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B8-B',DUCT_ID='R7C6B8',VENT_ID='R7C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C6B9-B',DUCT_ID='R7C6B9',VENT_ID='R7C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B1-B',DUCT_ID='R7C7B1',VENT_ID='R7C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B2-B',DUCT_ID='R7C7B2',VENT_ID='R7C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B3-B',DUCT_ID='R7C7B3',VENT_ID='R7C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B4-B',DUCT_ID='R7C7B4',VENT_ID='R7C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B5-B',DUCT_ID='R7C7B5',VENT_ID='R7C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B6-B',DUCT_ID='R7C7B6',VENT_ID='R7C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B7-B',DUCT_ID='R7C7B7',VENT_ID='R7C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B8-B',DUCT_ID='R7C7B8',VENT_ID='R7C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C7B9-B',DUCT_ID='R7C7B9',VENT_ID='R7C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B1-B',DUCT_ID='R7C8B1',VENT_ID='R7C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B2-B',DUCT_ID='R7C8B2',VENT_ID='R7C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B3-B',DUCT_ID='R7C8B3',VENT_ID='R7C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B4-B',DUCT_ID='R7C8B4',VENT_ID='R7C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B5-B',DUCT_ID='R7C8B5',VENT_ID='R7C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B6-B',DUCT_ID='R7C8B6',VENT_ID='R7C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B7-B',DUCT_ID='R7C8B7',VENT_ID='R7C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B8-B',DUCT_ID='R7C8B8',VENT_ID='R7C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C8B9-B',DUCT_ID='R7C8B9',VENT_ID='R7C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B1-B',DUCT_ID='R7C9B1',VENT_ID='R7C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B2-B',DUCT_ID='R7C9B2',VENT_ID='R7C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B3-B',DUCT_ID='R7C9B3',VENT_ID='R7C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B4-B',DUCT_ID='R7C9B4',VENT_ID='R7C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B5-B',DUCT_ID='R7C9B5',VENT_ID='R7C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B6-B',DUCT_ID='R7C9B6',VENT_ID='R7C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B7-B',DUCT_ID='R7C9B7',VENT_ID='R7C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B8-B',DUCT_ID='R7C9B8',VENT_ID='R7C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C9B9-B',DUCT_ID='R7C9B9',VENT_ID='R7C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B1-B',DUCT_ID='R7C10B1',VENT_ID='R7C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B2-B',DUCT_ID='R7C10B2',VENT_ID='R7C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B3-B',DUCT_ID='R7C10B3',VENT_ID='R7C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B4-B',DUCT_ID='R7C10B4',VENT_ID='R7C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B5-B',DUCT_ID='R7C10B5',VENT_ID='R7C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B6-B',DUCT_ID='R7C10B6',VENT_ID='R7C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B7-B',DUCT_ID='R7C10B7',VENT_ID='R7C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B8-B',DUCT_ID='R7C10B8',VENT_ID='R7C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R7C10B9-B',DUCT_ID='R7C10B9',VENT_ID='R7C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B1-B',DUCT_ID='R8C1B1',VENT_ID='R8C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B2-B',DUCT_ID='R8C1B2',VENT_ID='R8C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B3-B',DUCT_ID='R8C1B3',VENT_ID='R8C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B4-B',DUCT_ID='R8C1B4',VENT_ID='R8C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B5-B',DUCT_ID='R8C1B5',VENT_ID='R8C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B6-B',DUCT_ID='R8C1B6',VENT_ID='R8C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B7-B',DUCT_ID='R8C1B7',VENT_ID='R8C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B8-B',DUCT_ID='R8C1B8',VENT_ID='R8C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C1B9-B',DUCT_ID='R8C1B9',VENT_ID='R8C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B1-B',DUCT_ID='R8C2B1',VENT_ID='R8C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B2-B',DUCT_ID='R8C2B2',VENT_ID='R8C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B3-B',DUCT_ID='R8C2B3',VENT_ID='R8C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B4-B',DUCT_ID='R8C2B4',VENT_ID='R8C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B5-B',DUCT_ID='R8C2B5',VENT_ID='R8C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B6-B',DUCT_ID='R8C2B6',VENT_ID='R8C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B7-B',DUCT_ID='R8C2B7',VENT_ID='R8C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B8-B',DUCT_ID='R8C2B8',VENT_ID='R8C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C2B9-B',DUCT_ID='R8C2B9',VENT_ID='R8C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B1-B',DUCT_ID='R8C3B1',VENT_ID='R8C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B2-B',DUCT_ID='R8C3B2',VENT_ID='R8C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B3-B',DUCT_ID='R8C3B3',VENT_ID='R8C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B4-B',DUCT_ID='R8C3B4',VENT_ID='R8C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B5-B',DUCT_ID='R8C3B5',VENT_ID='R8C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B6-B',DUCT_ID='R8C3B6',VENT_ID='R8C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B7-B',DUCT_ID='R8C3B7',VENT_ID='R8C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B8-B',DUCT_ID='R8C3B8',VENT_ID='R8C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C3B9-B',DUCT_ID='R8C3B9',VENT_ID='R8C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B1-B',DUCT_ID='R8C4B1',VENT_ID='R8C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B2-B',DUCT_ID='R8C4B2',VENT_ID='R8C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B3-B',DUCT_ID='R8C4B3',VENT_ID='R8C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B4-B',DUCT_ID='R8C4B4',VENT_ID='R8C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B5-B',DUCT_ID='R8C4B5',VENT_ID='R8C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B6-B',DUCT_ID='R8C4B6',VENT_ID='R8C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B7-B',DUCT_ID='R8C4B7',VENT_ID='R8C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B8-B',DUCT_ID='R8C4B8',VENT_ID='R8C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C4B9-B',DUCT_ID='R8C4B9',VENT_ID='R8C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B1-B',DUCT_ID='R8C5B1',VENT_ID='R8C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B2-B',DUCT_ID='R8C5B2',VENT_ID='R8C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B3-B',DUCT_ID='R8C5B3',VENT_ID='R8C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B4-B',DUCT_ID='R8C5B4',VENT_ID='R8C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B5-B',DUCT_ID='R8C5B5',VENT_ID='R8C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B6-B',DUCT_ID='R8C5B6',VENT_ID='R8C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B7-B',DUCT_ID='R8C5B7',VENT_ID='R8C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B8-B',DUCT_ID='R8C5B8',VENT_ID='R8C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C5B9-B',DUCT_ID='R8C5B9',VENT_ID='R8C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B1-B',DUCT_ID='R8C6B1',VENT_ID='R8C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B2-B',DUCT_ID='R8C6B2',VENT_ID='R8C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B3-B',DUCT_ID='R8C6B3',VENT_ID='R8C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B4-B',DUCT_ID='R8C6B4',VENT_ID='R8C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B5-B',DUCT_ID='R8C6B5',VENT_ID='R8C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B6-B',DUCT_ID='R8C6B6',VENT_ID='R8C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B7-B',DUCT_ID='R8C6B7',VENT_ID='R8C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B8-B',DUCT_ID='R8C6B8',VENT_ID='R8C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C6B9-B',DUCT_ID='R8C6B9',VENT_ID='R8C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B1-B',DUCT_ID='R8C7B1',VENT_ID='R8C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B2-B',DUCT_ID='R8C7B2',VENT_ID='R8C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B3-B',DUCT_ID='R8C7B3',VENT_ID='R8C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B4-B',DUCT_ID='R8C7B4',VENT_ID='R8C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B5-B',DUCT_ID='R8C7B5',VENT_ID='R8C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B6-B',DUCT_ID='R8C7B6',VENT_ID='R8C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B7-B',DUCT_ID='R8C7B7',VENT_ID='R8C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B8-B',DUCT_ID='R8C7B8',VENT_ID='R8C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C7B9-B',DUCT_ID='R8C7B9',VENT_ID='R8C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B1-B',DUCT_ID='R8C8B1',VENT_ID='R8C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B2-B',DUCT_ID='R8C8B2',VENT_ID='R8C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B3-B',DUCT_ID='R8C8B3',VENT_ID='R8C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B4-B',DUCT_ID='R8C8B4',VENT_ID='R8C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B5-B',DUCT_ID='R8C8B5',VENT_ID='R8C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B6-B',DUCT_ID='R8C8B6',VENT_ID='R8C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B7-B',DUCT_ID='R8C8B7',VENT_ID='R8C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B8-B',DUCT_ID='R8C8B8',VENT_ID='R8C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C8B9-B',DUCT_ID='R8C8B9',VENT_ID='R8C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B1-B',DUCT_ID='R8C9B1',VENT_ID='R8C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B2-B',DUCT_ID='R8C9B2',VENT_ID='R8C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B3-B',DUCT_ID='R8C9B3',VENT_ID='R8C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B4-B',DUCT_ID='R8C9B4',VENT_ID='R8C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B5-B',DUCT_ID='R8C9B5',VENT_ID='R8C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B6-B',DUCT_ID='R8C9B6',VENT_ID='R8C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B7-B',DUCT_ID='R8C9B7',VENT_ID='R8C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B8-B',DUCT_ID='R8C9B8',VENT_ID='R8C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C9B9-B',DUCT_ID='R8C9B9',VENT_ID='R8C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B1-B',DUCT_ID='R8C10B1',VENT_ID='R8C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B2-B',DUCT_ID='R8C10B2',VENT_ID='R8C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B3-B',DUCT_ID='R8C10B3',VENT_ID='R8C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B4-B',DUCT_ID='R8C10B4',VENT_ID='R8C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B5-B',DUCT_ID='R8C10B5',VENT_ID='R8C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B6-B',DUCT_ID='R8C10B6',VENT_ID='R8C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B7-B',DUCT_ID='R8C10B7',VENT_ID='R8C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B8-B',DUCT_ID='R8C10B8',VENT_ID='R8C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R8C10B9-B',DUCT_ID='R8C10B9',VENT_ID='R8C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B1-B',DUCT_ID='R9C1B1',VENT_ID='R9C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B2-B',DUCT_ID='R9C1B2',VENT_ID='R9C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B3-B',DUCT_ID='R9C1B3',VENT_ID='R9C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B4-B',DUCT_ID='R9C1B4',VENT_ID='R9C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B5-B',DUCT_ID='R9C1B5',VENT_ID='R9C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B6-B',DUCT_ID='R9C1B6',VENT_ID='R9C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B7-B',DUCT_ID='R9C1B7',VENT_ID='R9C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B8-B',DUCT_ID='R9C1B8',VENT_ID='R9C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C1B9-B',DUCT_ID='R9C1B9',VENT_ID='R9C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B1-B',DUCT_ID='R9C2B1',VENT_ID='R9C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B2-B',DUCT_ID='R9C2B2',VENT_ID='R9C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B3-B',DUCT_ID='R9C2B3',VENT_ID='R9C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B4-B',DUCT_ID='R9C2B4',VENT_ID='R9C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B5-B',DUCT_ID='R9C2B5',VENT_ID='R9C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B6-B',DUCT_ID='R9C2B6',VENT_ID='R9C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B7-B',DUCT_ID='R9C2B7',VENT_ID='R9C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B8-B',DUCT_ID='R9C2B8',VENT_ID='R9C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C2B9-B',DUCT_ID='R9C2B9',VENT_ID='R9C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B1-B',DUCT_ID='R9C3B1',VENT_ID='R9C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B2-B',DUCT_ID='R9C3B2',VENT_ID='R9C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B3-B',DUCT_ID='R9C3B3',VENT_ID='R9C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B4-B',DUCT_ID='R9C3B4',VENT_ID='R9C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B5-B',DUCT_ID='R9C3B5',VENT_ID='R9C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B6-B',DUCT_ID='R9C3B6',VENT_ID='R9C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B7-B',DUCT_ID='R9C3B7',VENT_ID='R9C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B8-B',DUCT_ID='R9C3B8',VENT_ID='R9C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C3B9-B',DUCT_ID='R9C3B9',VENT_ID='R9C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B1-B',DUCT_ID='R9C4B1',VENT_ID='R9C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B2-B',DUCT_ID='R9C4B2',VENT_ID='R9C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B3-B',DUCT_ID='R9C4B3',VENT_ID='R9C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B4-B',DUCT_ID='R9C4B4',VENT_ID='R9C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B5-B',DUCT_ID='R9C4B5',VENT_ID='R9C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B6-B',DUCT_ID='R9C4B6',VENT_ID='R9C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B7-B',DUCT_ID='R9C4B7',VENT_ID='R9C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B8-B',DUCT_ID='R9C4B8',VENT_ID='R9C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C4B9-B',DUCT_ID='R9C4B9',VENT_ID='R9C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B1-B',DUCT_ID='R9C5B1',VENT_ID='R9C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B2-B',DUCT_ID='R9C5B2',VENT_ID='R9C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B3-B',DUCT_ID='R9C5B3',VENT_ID='R9C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B4-B',DUCT_ID='R9C5B4',VENT_ID='R9C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B5-B',DUCT_ID='R9C5B5',VENT_ID='R9C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B6-B',DUCT_ID='R9C5B6',VENT_ID='R9C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B7-B',DUCT_ID='R9C5B7',VENT_ID='R9C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B8-B',DUCT_ID='R9C5B8',VENT_ID='R9C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C5B9-B',DUCT_ID='R9C5B9',VENT_ID='R9C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B1-B',DUCT_ID='R9C6B1',VENT_ID='R9C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B2-B',DUCT_ID='R9C6B2',VENT_ID='R9C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B3-B',DUCT_ID='R9C6B3',VENT_ID='R9C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B4-B',DUCT_ID='R9C6B4',VENT_ID='R9C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B5-B',DUCT_ID='R9C6B5',VENT_ID='R9C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B6-B',DUCT_ID='R9C6B6',VENT_ID='R9C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B7-B',DUCT_ID='R9C6B7',VENT_ID='R9C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B8-B',DUCT_ID='R9C6B8',VENT_ID='R9C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C6B9-B',DUCT_ID='R9C6B9',VENT_ID='R9C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B1-B',DUCT_ID='R9C7B1',VENT_ID='R9C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B2-B',DUCT_ID='R9C7B2',VENT_ID='R9C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B3-B',DUCT_ID='R9C7B3',VENT_ID='R9C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B4-B',DUCT_ID='R9C7B4',VENT_ID='R9C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B5-B',DUCT_ID='R9C7B5',VENT_ID='R9C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B6-B',DUCT_ID='R9C7B6',VENT_ID='R9C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B7-B',DUCT_ID='R9C7B7',VENT_ID='R9C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B8-B',DUCT_ID='R9C7B8',VENT_ID='R9C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C7B9-B',DUCT_ID='R9C7B9',VENT_ID='R9C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B1-B',DUCT_ID='R9C8B1',VENT_ID='R9C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B2-B',DUCT_ID='R9C8B2',VENT_ID='R9C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B3-B',DUCT_ID='R9C8B3',VENT_ID='R9C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B4-B',DUCT_ID='R9C8B4',VENT_ID='R9C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B5-B',DUCT_ID='R9C8B5',VENT_ID='R9C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B6-B',DUCT_ID='R9C8B6',VENT_ID='R9C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B7-B',DUCT_ID='R9C8B7',VENT_ID='R9C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B8-B',DUCT_ID='R9C8B8',VENT_ID='R9C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C8B9-B',DUCT_ID='R9C8B9',VENT_ID='R9C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B1-B',DUCT_ID='R9C9B1',VENT_ID='R9C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B2-B',DUCT_ID='R9C9B2',VENT_ID='R9C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B3-B',DUCT_ID='R9C9B3',VENT_ID='R9C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B4-B',DUCT_ID='R9C9B4',VENT_ID='R9C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B5-B',DUCT_ID='R9C9B5',VENT_ID='R9C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B6-B',DUCT_ID='R9C9B6',VENT_ID='R9C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B7-B',DUCT_ID='R9C9B7',VENT_ID='R9C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B8-B',DUCT_ID='R9C9B8',VENT_ID='R9C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C9B9-B',DUCT_ID='R9C9B9',VENT_ID='R9C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B1-B',DUCT_ID='R9C10B1',VENT_ID='R9C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B2-B',DUCT_ID='R9C10B2',VENT_ID='R9C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B3-B',DUCT_ID='R9C10B3',VENT_ID='R9C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B4-B',DUCT_ID='R9C10B4',VENT_ID='R9C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B5-B',DUCT_ID='R9C10B5',VENT_ID='R9C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B6-B',DUCT_ID='R9C10B6',VENT_ID='R9C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B7-B',DUCT_ID='R9C10B7',VENT_ID='R9C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B8-B',DUCT_ID='R9C10B8',VENT_ID='R9C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R9C10B9-B',DUCT_ID='R9C10B9',VENT_ID='R9C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B1-B',DUCT_ID='R10C1B1',VENT_ID='R10C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B2-B',DUCT_ID='R10C1B2',VENT_ID='R10C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B3-B',DUCT_ID='R10C1B3',VENT_ID='R10C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B4-B',DUCT_ID='R10C1B4',VENT_ID='R10C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B5-B',DUCT_ID='R10C1B5',VENT_ID='R10C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B6-B',DUCT_ID='R10C1B6',VENT_ID='R10C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B7-B',DUCT_ID='R10C1B7',VENT_ID='R10C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B8-B',DUCT_ID='R10C1B8',VENT_ID='R10C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C1B9-B',DUCT_ID='R10C1B9',VENT_ID='R10C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B1-B',DUCT_ID='R10C2B1',VENT_ID='R10C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B2-B',DUCT_ID='R10C2B2',VENT_ID='R10C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B3-B',DUCT_ID='R10C2B3',VENT_ID='R10C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B4-B',DUCT_ID='R10C2B4',VENT_ID='R10C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B5-B',DUCT_ID='R10C2B5',VENT_ID='R10C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B6-B',DUCT_ID='R10C2B6',VENT_ID='R10C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B7-B',DUCT_ID='R10C2B7',VENT_ID='R10C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B8-B',DUCT_ID='R10C2B8',VENT_ID='R10C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C2B9-B',DUCT_ID='R10C2B9',VENT_ID='R10C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B1-B',DUCT_ID='R10C3B1',VENT_ID='R10C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B2-B',DUCT_ID='R10C3B2',VENT_ID='R10C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B3-B',DUCT_ID='R10C3B3',VENT_ID='R10C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B4-B',DUCT_ID='R10C3B4',VENT_ID='R10C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B5-B',DUCT_ID='R10C3B5',VENT_ID='R10C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B6-B',DUCT_ID='R10C3B6',VENT_ID='R10C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B7-B',DUCT_ID='R10C3B7',VENT_ID='R10C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B8-B',DUCT_ID='R10C3B8',VENT_ID='R10C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C3B9-B',DUCT_ID='R10C3B9',VENT_ID='R10C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B1-B',DUCT_ID='R10C4B1',VENT_ID='R10C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B2-B',DUCT_ID='R10C4B2',VENT_ID='R10C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B3-B',DUCT_ID='R10C4B3',VENT_ID='R10C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B4-B',DUCT_ID='R10C4B4',VENT_ID='R10C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B5-B',DUCT_ID='R10C4B5',VENT_ID='R10C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B6-B',DUCT_ID='R10C4B6',VENT_ID='R10C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B7-B',DUCT_ID='R10C4B7',VENT_ID='R10C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B8-B',DUCT_ID='R10C4B8',VENT_ID='R10C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C4B9-B',DUCT_ID='R10C4B9',VENT_ID='R10C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B1-B',DUCT_ID='R10C5B1',VENT_ID='R10C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B2-B',DUCT_ID='R10C5B2',VENT_ID='R10C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B3-B',DUCT_ID='R10C5B3',VENT_ID='R10C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B4-B',DUCT_ID='R10C5B4',VENT_ID='R10C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B5-B',DUCT_ID='R10C5B5',VENT_ID='R10C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B6-B',DUCT_ID='R10C5B6',VENT_ID='R10C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B7-B',DUCT_ID='R10C5B7',VENT_ID='R10C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B8-B',DUCT_ID='R10C5B8',VENT_ID='R10C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C5B9-B',DUCT_ID='R10C5B9',VENT_ID='R10C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B1-B',DUCT_ID='R10C6B1',VENT_ID='R10C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B2-B',DUCT_ID='R10C6B2',VENT_ID='R10C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B3-B',DUCT_ID='R10C6B3',VENT_ID='R10C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B4-B',DUCT_ID='R10C6B4',VENT_ID='R10C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B5-B',DUCT_ID='R10C6B5',VENT_ID='R10C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B6-B',DUCT_ID='R10C6B6',VENT_ID='R10C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B7-B',DUCT_ID='R10C6B7',VENT_ID='R10C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B8-B',DUCT_ID='R10C6B8',VENT_ID='R10C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C6B9-B',DUCT_ID='R10C6B9',VENT_ID='R10C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B1-B',DUCT_ID='R10C7B1',VENT_ID='R10C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B2-B',DUCT_ID='R10C7B2',VENT_ID='R10C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B3-B',DUCT_ID='R10C7B3',VENT_ID='R10C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B4-B',DUCT_ID='R10C7B4',VENT_ID='R10C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B5-B',DUCT_ID='R10C7B5',VENT_ID='R10C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B6-B',DUCT_ID='R10C7B6',VENT_ID='R10C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B7-B',DUCT_ID='R10C7B7',VENT_ID='R10C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B8-B',DUCT_ID='R10C7B8',VENT_ID='R10C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C7B9-B',DUCT_ID='R10C7B9',VENT_ID='R10C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B1-B',DUCT_ID='R10C8B1',VENT_ID='R10C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B2-B',DUCT_ID='R10C8B2',VENT_ID='R10C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B3-B',DUCT_ID='R10C8B3',VENT_ID='R10C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B4-B',DUCT_ID='R10C8B4',VENT_ID='R10C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B5-B',DUCT_ID='R10C8B5',VENT_ID='R10C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B6-B',DUCT_ID='R10C8B6',VENT_ID='R10C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B7-B',DUCT_ID='R10C8B7',VENT_ID='R10C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B8-B',DUCT_ID='R10C8B8',VENT_ID='R10C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C8B9-B',DUCT_ID='R10C8B9',VENT_ID='R10C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B1-B',DUCT_ID='R10C9B1',VENT_ID='R10C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B2-B',DUCT_ID='R10C9B2',VENT_ID='R10C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B3-B',DUCT_ID='R10C9B3',VENT_ID='R10C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B4-B',DUCT_ID='R10C9B4',VENT_ID='R10C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B5-B',DUCT_ID='R10C9B5',VENT_ID='R10C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B6-B',DUCT_ID='R10C9B6',VENT_ID='R10C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B7-B',DUCT_ID='R10C9B7',VENT_ID='R10C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B8-B',DUCT_ID='R10C9B8',VENT_ID='R10C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C9B9-B',DUCT_ID='R10C9B9',VENT_ID='R10C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B1-B',DUCT_ID='R10C10B1',VENT_ID='R10C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B2-B',DUCT_ID='R10C10B2',VENT_ID='R10C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B3-B',DUCT_ID='R10C10B3',VENT_ID='R10C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B4-B',DUCT_ID='R10C10B4',VENT_ID='R10C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B5-B',DUCT_ID='R10C10B5',VENT_ID='R10C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B6-B',DUCT_ID='R10C10B6',VENT_ID='R10C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B7-B',DUCT_ID='R10C10B7',VENT_ID='R10C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B8-B',DUCT_ID='R10C10B8',VENT_ID='R10C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R10C10B9-B',DUCT_ID='R10C10B9',VENT_ID='R10C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B1-B',DUCT_ID='R11C1B1',VENT_ID='R11C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B2-B',DUCT_ID='R11C1B2',VENT_ID='R11C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B3-B',DUCT_ID='R11C1B3',VENT_ID='R11C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B4-B',DUCT_ID='R11C1B4',VENT_ID='R11C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B5-B',DUCT_ID='R11C1B5',VENT_ID='R11C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B6-B',DUCT_ID='R11C1B6',VENT_ID='R11C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B7-B',DUCT_ID='R11C1B7',VENT_ID='R11C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B8-B',DUCT_ID='R11C1B8',VENT_ID='R11C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C1B9-B',DUCT_ID='R11C1B9',VENT_ID='R11C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B1-B',DUCT_ID='R11C2B1',VENT_ID='R11C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B2-B',DUCT_ID='R11C2B2',VENT_ID='R11C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B3-B',DUCT_ID='R11C2B3',VENT_ID='R11C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B4-B',DUCT_ID='R11C2B4',VENT_ID='R11C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B5-B',DUCT_ID='R11C2B5',VENT_ID='R11C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B6-B',DUCT_ID='R11C2B6',VENT_ID='R11C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B7-B',DUCT_ID='R11C2B7',VENT_ID='R11C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B8-B',DUCT_ID='R11C2B8',VENT_ID='R11C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C2B9-B',DUCT_ID='R11C2B9',VENT_ID='R11C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B1-B',DUCT_ID='R11C3B1',VENT_ID='R11C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B2-B',DUCT_ID='R11C3B2',VENT_ID='R11C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B3-B',DUCT_ID='R11C3B3',VENT_ID='R11C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B4-B',DUCT_ID='R11C3B4',VENT_ID='R11C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B5-B',DUCT_ID='R11C3B5',VENT_ID='R11C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B6-B',DUCT_ID='R11C3B6',VENT_ID='R11C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B7-B',DUCT_ID='R11C3B7',VENT_ID='R11C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B8-B',DUCT_ID='R11C3B8',VENT_ID='R11C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C3B9-B',DUCT_ID='R11C3B9',VENT_ID='R11C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B1-B',DUCT_ID='R11C4B1',VENT_ID='R11C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B2-B',DUCT_ID='R11C4B2',VENT_ID='R11C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B3-B',DUCT_ID='R11C4B3',VENT_ID='R11C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B4-B',DUCT_ID='R11C4B4',VENT_ID='R11C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B5-B',DUCT_ID='R11C4B5',VENT_ID='R11C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B6-B',DUCT_ID='R11C4B6',VENT_ID='R11C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B7-B',DUCT_ID='R11C4B7',VENT_ID='R11C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B8-B',DUCT_ID='R11C4B8',VENT_ID='R11C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C4B9-B',DUCT_ID='R11C4B9',VENT_ID='R11C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B1-B',DUCT_ID='R11C5B1',VENT_ID='R11C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B2-B',DUCT_ID='R11C5B2',VENT_ID='R11C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B3-B',DUCT_ID='R11C5B3',VENT_ID='R11C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B4-B',DUCT_ID='R11C5B4',VENT_ID='R11C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B5-B',DUCT_ID='R11C5B5',VENT_ID='R11C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B6-B',DUCT_ID='R11C5B6',VENT_ID='R11C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B7-B',DUCT_ID='R11C5B7',VENT_ID='R11C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B8-B',DUCT_ID='R11C5B8',VENT_ID='R11C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C5B9-B',DUCT_ID='R11C5B9',VENT_ID='R11C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B1-B',DUCT_ID='R11C6B1',VENT_ID='R11C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B2-B',DUCT_ID='R11C6B2',VENT_ID='R11C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B3-B',DUCT_ID='R11C6B3',VENT_ID='R11C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B4-B',DUCT_ID='R11C6B4',VENT_ID='R11C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B5-B',DUCT_ID='R11C6B5',VENT_ID='R11C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B6-B',DUCT_ID='R11C6B6',VENT_ID='R11C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B7-B',DUCT_ID='R11C6B7',VENT_ID='R11C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B8-B',DUCT_ID='R11C6B8',VENT_ID='R11C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C6B9-B',DUCT_ID='R11C6B9',VENT_ID='R11C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B1-B',DUCT_ID='R11C7B1',VENT_ID='R11C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B2-B',DUCT_ID='R11C7B2',VENT_ID='R11C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B3-B',DUCT_ID='R11C7B3',VENT_ID='R11C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B4-B',DUCT_ID='R11C7B4',VENT_ID='R11C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B5-B',DUCT_ID='R11C7B5',VENT_ID='R11C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B6-B',DUCT_ID='R11C7B6',VENT_ID='R11C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B7-B',DUCT_ID='R11C7B7',VENT_ID='R11C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B8-B',DUCT_ID='R11C7B8',VENT_ID='R11C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C7B9-B',DUCT_ID='R11C7B9',VENT_ID='R11C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B1-B',DUCT_ID='R11C8B1',VENT_ID='R11C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B2-B',DUCT_ID='R11C8B2',VENT_ID='R11C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B3-B',DUCT_ID='R11C8B3',VENT_ID='R11C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B4-B',DUCT_ID='R11C8B4',VENT_ID='R11C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B5-B',DUCT_ID='R11C8B5',VENT_ID='R11C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B6-B',DUCT_ID='R11C8B6',VENT_ID='R11C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B7-B',DUCT_ID='R11C8B7',VENT_ID='R11C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B8-B',DUCT_ID='R11C8B8',VENT_ID='R11C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C8B9-B',DUCT_ID='R11C8B9',VENT_ID='R11C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B1-B',DUCT_ID='R11C9B1',VENT_ID='R11C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B2-B',DUCT_ID='R11C9B2',VENT_ID='R11C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B3-B',DUCT_ID='R11C9B3',VENT_ID='R11C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B4-B',DUCT_ID='R11C9B4',VENT_ID='R11C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B5-B',DUCT_ID='R11C9B5',VENT_ID='R11C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B6-B',DUCT_ID='R11C9B6',VENT_ID='R11C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B7-B',DUCT_ID='R11C9B7',VENT_ID='R11C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B8-B',DUCT_ID='R11C9B8',VENT_ID='R11C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C9B9-B',DUCT_ID='R11C9B9',VENT_ID='R11C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B1-B',DUCT_ID='R11C10B1',VENT_ID='R11C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B2-B',DUCT_ID='R11C10B2',VENT_ID='R11C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B3-B',DUCT_ID='R11C10B3',VENT_ID='R11C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B4-B',DUCT_ID='R11C10B4',VENT_ID='R11C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B5-B',DUCT_ID='R11C10B5',VENT_ID='R11C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B6-B',DUCT_ID='R11C10B6',VENT_ID='R11C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B7-B',DUCT_ID='R11C10B7',VENT_ID='R11C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B8-B',DUCT_ID='R11C10B8',VENT_ID='R11C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R11C10B9-B',DUCT_ID='R11C10B9',VENT_ID='R11C10B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B1-B',DUCT_ID='R12C1B1',VENT_ID='R12C1B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B2-B',DUCT_ID='R12C1B2',VENT_ID='R12C1B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B3-B',DUCT_ID='R12C1B3',VENT_ID='R12C1B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B4-B',DUCT_ID='R12C1B4',VENT_ID='R12C1B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B5-B',DUCT_ID='R12C1B5',VENT_ID='R12C1B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B6-B',DUCT_ID='R12C1B6',VENT_ID='R12C1B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B7-B',DUCT_ID='R12C1B7',VENT_ID='R12C1B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B8-B',DUCT_ID='R12C1B8',VENT_ID='R12C1B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C1B9-B',DUCT_ID='R12C1B9',VENT_ID='R12C1B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B1-B',DUCT_ID='R12C2B1',VENT_ID='R12C2B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B2-B',DUCT_ID='R12C2B2',VENT_ID='R12C2B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B3-B',DUCT_ID='R12C2B3',VENT_ID='R12C2B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B4-B',DUCT_ID='R12C2B4',VENT_ID='R12C2B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B5-B',DUCT_ID='R12C2B5',VENT_ID='R12C2B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B6-B',DUCT_ID='R12C2B6',VENT_ID='R12C2B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B7-B',DUCT_ID='R12C2B7',VENT_ID='R12C2B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B8-B',DUCT_ID='R12C2B8',VENT_ID='R12C2B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C2B9-B',DUCT_ID='R12C2B9',VENT_ID='R12C2B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B1-B',DUCT_ID='R12C3B1',VENT_ID='R12C3B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B2-B',DUCT_ID='R12C3B2',VENT_ID='R12C3B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B3-B',DUCT_ID='R12C3B3',VENT_ID='R12C3B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B4-B',DUCT_ID='R12C3B4',VENT_ID='R12C3B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B5-B',DUCT_ID='R12C3B5',VENT_ID='R12C3B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B6-B',DUCT_ID='R12C3B6',VENT_ID='R12C3B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B7-B',DUCT_ID='R12C3B7',VENT_ID='R12C3B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B8-B',DUCT_ID='R12C3B8',VENT_ID='R12C3B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C3B9-B',DUCT_ID='R12C3B9',VENT_ID='R12C3B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B1-B',DUCT_ID='R12C4B1',VENT_ID='R12C4B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B2-B',DUCT_ID='R12C4B2',VENT_ID='R12C4B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B3-B',DUCT_ID='R12C4B3',VENT_ID='R12C4B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B4-B',DUCT_ID='R12C4B4',VENT_ID='R12C4B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B5-B',DUCT_ID='R12C4B5',VENT_ID='R12C4B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B6-B',DUCT_ID='R12C4B6',VENT_ID='R12C4B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B7-B',DUCT_ID='R12C4B7',VENT_ID='R12C4B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B8-B',DUCT_ID='R12C4B8',VENT_ID='R12C4B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C4B9-B',DUCT_ID='R12C4B9',VENT_ID='R12C4B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B1-B',DUCT_ID='R12C5B1',VENT_ID='R12C5B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B2-B',DUCT_ID='R12C5B2',VENT_ID='R12C5B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B3-B',DUCT_ID='R12C5B3',VENT_ID='R12C5B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B4-B',DUCT_ID='R12C5B4',VENT_ID='R12C5B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B5-B',DUCT_ID='R12C5B5',VENT_ID='R12C5B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B6-B',DUCT_ID='R12C5B6',VENT_ID='R12C5B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B7-B',DUCT_ID='R12C5B7',VENT_ID='R12C5B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B8-B',DUCT_ID='R12C5B8',VENT_ID='R12C5B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C5B9-B',DUCT_ID='R12C5B9',VENT_ID='R12C5B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B1-B',DUCT_ID='R12C6B1',VENT_ID='R12C6B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B2-B',DUCT_ID='R12C6B2',VENT_ID='R12C6B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B3-B',DUCT_ID='R12C6B3',VENT_ID='R12C6B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B4-B',DUCT_ID='R12C6B4',VENT_ID='R12C6B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B5-B',DUCT_ID='R12C6B5',VENT_ID='R12C6B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B6-B',DUCT_ID='R12C6B6',VENT_ID='R12C6B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B7-B',DUCT_ID='R12C6B7',VENT_ID='R12C6B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B8-B',DUCT_ID='R12C6B8',VENT_ID='R12C6B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C6B9-B',DUCT_ID='R12C6B9',VENT_ID='R12C6B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B1-B',DUCT_ID='R12C7B1',VENT_ID='R12C7B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B2-B',DUCT_ID='R12C7B2',VENT_ID='R12C7B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B3-B',DUCT_ID='R12C7B3',VENT_ID='R12C7B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B4-B',DUCT_ID='R12C7B4',VENT_ID='R12C7B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B5-B',DUCT_ID='R12C7B5',VENT_ID='R12C7B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B6-B',DUCT_ID='R12C7B6',VENT_ID='R12C7B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B7-B',DUCT_ID='R12C7B7',VENT_ID='R12C7B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B8-B',DUCT_ID='R12C7B8',VENT_ID='R12C7B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C7B9-B',DUCT_ID='R12C7B9',VENT_ID='R12C7B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B1-B',DUCT_ID='R12C8B1',VENT_ID='R12C8B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B2-B',DUCT_ID='R12C8B2',VENT_ID='R12C8B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B3-B',DUCT_ID='R12C8B3',VENT_ID='R12C8B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B4-B',DUCT_ID='R12C8B4',VENT_ID='R12C8B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B5-B',DUCT_ID='R12C8B5',VENT_ID='R12C8B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B6-B',DUCT_ID='R12C8B6',VENT_ID='R12C8B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B7-B',DUCT_ID='R12C8B7',VENT_ID='R12C8B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B8-B',DUCT_ID='R12C8B8',VENT_ID='R12C8B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C8B9-B',DUCT_ID='R12C8B9',VENT_ID='R12C8B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B1-B',DUCT_ID='R12C9B1',VENT_ID='R12C9B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B2-B',DUCT_ID='R12C9B2',VENT_ID='R12C9B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B3-B',DUCT_ID='R12C9B3',VENT_ID='R12C9B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B4-B',DUCT_ID='R12C9B4',VENT_ID='R12C9B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B5-B',DUCT_ID='R12C9B5',VENT_ID='R12C9B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B6-B',DUCT_ID='R12C9B6',VENT_ID='R12C9B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B7-B',DUCT_ID='R12C9B7',VENT_ID='R12C9B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B8-B',DUCT_ID='R12C9B8',VENT_ID='R12C9B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C9B9-B',DUCT_ID='R12C9B9',VENT_ID='R12C9B9-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B1-B',DUCT_ID='R12C10B1',VENT_ID='R12C10B1-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B2-B',DUCT_ID='R12C10B2',VENT_ID='R12C10B2-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B3-B',DUCT_ID='R12C10B3',VENT_ID='R12C10B3-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B4-B',DUCT_ID='R12C10B4',VENT_ID='R12C10B4-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B5-B',DUCT_ID='R12C10B5',VENT_ID='R12C10B5-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B6-B',DUCT_ID='R12C10B6',VENT_ID='R12C10B6-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B7-B',DUCT_ID='R12C10B7',VENT_ID='R12C10B7-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B8-B',DUCT_ID='R12C10B8',VENT_ID='R12C10B8-B'/
&HVAC TYPE_ID='NODE', ID='R12C10B9-B',DUCT_ID='R12C10B9',VENT_ID='R12C10B9-B'/

&HVAC TYPE_ID='DUCT',ID='R1C1B1',NODE_ID='R1C1B1-F','R1C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B2',NODE_ID='R1C1B2-F','R1C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B3',NODE_ID='R1C1B3-F','R1C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B4',NODE_ID='R1C1B4-F','R1C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B5',NODE_ID='R1C1B5-F','R1C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B6',NODE_ID='R1C1B6-F','R1C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B7',NODE_ID='R1C1B7-F','R1C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B8',NODE_ID='R1C1B8-F','R1C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C1B9',NODE_ID='R1C1B9-F','R1C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B1',NODE_ID='R1C2B1-F','R1C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B2',NODE_ID='R1C2B2-F','R1C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B3',NODE_ID='R1C2B3-F','R1C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B4',NODE_ID='R1C2B4-F','R1C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B5',NODE_ID='R1C2B5-F','R1C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B6',NODE_ID='R1C2B6-F','R1C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B7',NODE_ID='R1C2B7-F','R1C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B8',NODE_ID='R1C2B8-F','R1C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C2B9',NODE_ID='R1C2B9-F','R1C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B1',NODE_ID='R1C3B1-F','R1C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B2',NODE_ID='R1C3B2-F','R1C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B3',NODE_ID='R1C3B3-F','R1C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B4',NODE_ID='R1C3B4-F','R1C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B5',NODE_ID='R1C3B5-F','R1C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B6',NODE_ID='R1C3B6-F','R1C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B7',NODE_ID='R1C3B7-F','R1C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B8',NODE_ID='R1C3B8-F','R1C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C3B9',NODE_ID='R1C3B9-F','R1C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B1',NODE_ID='R1C4B1-F','R1C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B2',NODE_ID='R1C4B2-F','R1C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B3',NODE_ID='R1C4B3-F','R1C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B4',NODE_ID='R1C4B4-F','R1C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B5',NODE_ID='R1C4B5-F','R1C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B6',NODE_ID='R1C4B6-F','R1C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B7',NODE_ID='R1C4B7-F','R1C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B8',NODE_ID='R1C4B8-F','R1C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C4B9',NODE_ID='R1C4B9-F','R1C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B1',NODE_ID='R1C5B1-F','R1C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B2',NODE_ID='R1C5B2-F','R1C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B3',NODE_ID='R1C5B3-F','R1C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B4',NODE_ID='R1C5B4-F','R1C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B5',NODE_ID='R1C5B5-F','R1C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B6',NODE_ID='R1C5B6-F','R1C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B7',NODE_ID='R1C5B7-F','R1C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B8',NODE_ID='R1C5B8-F','R1C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C5B9',NODE_ID='R1C5B9-F','R1C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B1',NODE_ID='R1C6B1-F','R1C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B2',NODE_ID='R1C6B2-F','R1C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B3',NODE_ID='R1C6B3-F','R1C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B4',NODE_ID='R1C6B4-F','R1C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B5',NODE_ID='R1C6B5-F','R1C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B6',NODE_ID='R1C6B6-F','R1C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B7',NODE_ID='R1C6B7-F','R1C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B8',NODE_ID='R1C6B8-F','R1C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C6B9',NODE_ID='R1C6B9-F','R1C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B1',NODE_ID='R1C7B1-F','R1C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B2',NODE_ID='R1C7B2-F','R1C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B3',NODE_ID='R1C7B3-F','R1C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B4',NODE_ID='R1C7B4-F','R1C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B5',NODE_ID='R1C7B5-F','R1C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B6',NODE_ID='R1C7B6-F','R1C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B7',NODE_ID='R1C7B7-F','R1C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B8',NODE_ID='R1C7B8-F','R1C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C7B9',NODE_ID='R1C7B9-F','R1C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B1',NODE_ID='R1C8B1-F','R1C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B2',NODE_ID='R1C8B2-F','R1C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B3',NODE_ID='R1C8B3-F','R1C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B4',NODE_ID='R1C8B4-F','R1C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B5',NODE_ID='R1C8B5-F','R1C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B6',NODE_ID='R1C8B6-F','R1C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B7',NODE_ID='R1C8B7-F','R1C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B8',NODE_ID='R1C8B8-F','R1C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C8B9',NODE_ID='R1C8B9-F','R1C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B1',NODE_ID='R1C9B1-F','R1C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B2',NODE_ID='R1C9B2-F','R1C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B3',NODE_ID='R1C9B3-F','R1C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B4',NODE_ID='R1C9B4-F','R1C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B5',NODE_ID='R1C9B5-F','R1C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B6',NODE_ID='R1C9B6-F','R1C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B7',NODE_ID='R1C9B7-F','R1C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B8',NODE_ID='R1C9B8-F','R1C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C9B9',NODE_ID='R1C9B9-F','R1C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B1',NODE_ID='R1C10B1-F','R1C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B2',NODE_ID='R1C10B2-F','R1C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B3',NODE_ID='R1C10B3-F','R1C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B4',NODE_ID='R1C10B4-F','R1C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B5',NODE_ID='R1C10B5-F','R1C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B6',NODE_ID='R1C10B6-F','R1C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B7',NODE_ID='R1C10B7-F','R1C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B8',NODE_ID='R1C10B8-F','R1C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R1C10B9',NODE_ID='R1C10B9-F','R1C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B1',NODE_ID='R2C1B1-F','R2C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B2',NODE_ID='R2C1B2-F','R2C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B3',NODE_ID='R2C1B3-F','R2C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B4',NODE_ID='R2C1B4-F','R2C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B5',NODE_ID='R2C1B5-F','R2C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B6',NODE_ID='R2C1B6-F','R2C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B7',NODE_ID='R2C1B7-F','R2C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B8',NODE_ID='R2C1B8-F','R2C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C1B9',NODE_ID='R2C1B9-F','R2C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B1',NODE_ID='R2C2B1-F','R2C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B2',NODE_ID='R2C2B2-F','R2C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B3',NODE_ID='R2C2B3-F','R2C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B4',NODE_ID='R2C2B4-F','R2C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B5',NODE_ID='R2C2B5-F','R2C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B6',NODE_ID='R2C2B6-F','R2C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B7',NODE_ID='R2C2B7-F','R2C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B8',NODE_ID='R2C2B8-F','R2C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C2B9',NODE_ID='R2C2B9-F','R2C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B1',NODE_ID='R2C3B1-F','R2C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B2',NODE_ID='R2C3B2-F','R2C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B3',NODE_ID='R2C3B3-F','R2C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B4',NODE_ID='R2C3B4-F','R2C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B5',NODE_ID='R2C3B5-F','R2C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B6',NODE_ID='R2C3B6-F','R2C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B7',NODE_ID='R2C3B7-F','R2C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B8',NODE_ID='R2C3B8-F','R2C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C3B9',NODE_ID='R2C3B9-F','R2C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B1',NODE_ID='R2C4B1-F','R2C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B2',NODE_ID='R2C4B2-F','R2C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B3',NODE_ID='R2C4B3-F','R2C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B4',NODE_ID='R2C4B4-F','R2C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B5',NODE_ID='R2C4B5-F','R2C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B6',NODE_ID='R2C4B6-F','R2C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B7',NODE_ID='R2C4B7-F','R2C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B8',NODE_ID='R2C4B8-F','R2C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C4B9',NODE_ID='R2C4B9-F','R2C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B1',NODE_ID='R2C5B1-F','R2C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B2',NODE_ID='R2C5B2-F','R2C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B3',NODE_ID='R2C5B3-F','R2C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B4',NODE_ID='R2C5B4-F','R2C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B5',NODE_ID='R2C5B5-F','R2C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B6',NODE_ID='R2C5B6-F','R2C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B7',NODE_ID='R2C5B7-F','R2C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B8',NODE_ID='R2C5B8-F','R2C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C5B9',NODE_ID='R2C5B9-F','R2C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B1',NODE_ID='R2C6B1-F','R2C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B2',NODE_ID='R2C6B2-F','R2C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B3',NODE_ID='R2C6B3-F','R2C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B4',NODE_ID='R2C6B4-F','R2C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B5',NODE_ID='R2C6B5-F','R2C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B6',NODE_ID='R2C6B6-F','R2C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B7',NODE_ID='R2C6B7-F','R2C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B8',NODE_ID='R2C6B8-F','R2C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C6B9',NODE_ID='R2C6B9-F','R2C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B1',NODE_ID='R2C7B1-F','R2C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B2',NODE_ID='R2C7B2-F','R2C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B3',NODE_ID='R2C7B3-F','R2C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B4',NODE_ID='R2C7B4-F','R2C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B5',NODE_ID='R2C7B5-F','R2C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B6',NODE_ID='R2C7B6-F','R2C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B7',NODE_ID='R2C7B7-F','R2C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B8',NODE_ID='R2C7B8-F','R2C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C7B9',NODE_ID='R2C7B9-F','R2C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B1',NODE_ID='R2C8B1-F','R2C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B2',NODE_ID='R2C8B2-F','R2C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B3',NODE_ID='R2C8B3-F','R2C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B4',NODE_ID='R2C8B4-F','R2C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B5',NODE_ID='R2C8B5-F','R2C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B6',NODE_ID='R2C8B6-F','R2C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B7',NODE_ID='R2C8B7-F','R2C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B8',NODE_ID='R2C8B8-F','R2C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C8B9',NODE_ID='R2C8B9-F','R2C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B1',NODE_ID='R2C9B1-F','R2C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B2',NODE_ID='R2C9B2-F','R2C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B3',NODE_ID='R2C9B3-F','R2C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B4',NODE_ID='R2C9B4-F','R2C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B5',NODE_ID='R2C9B5-F','R2C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B6',NODE_ID='R2C9B6-F','R2C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B7',NODE_ID='R2C9B7-F','R2C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B8',NODE_ID='R2C9B8-F','R2C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C9B9',NODE_ID='R2C9B9-F','R2C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B1',NODE_ID='R2C10B1-F','R2C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B2',NODE_ID='R2C10B2-F','R2C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B3',NODE_ID='R2C10B3-F','R2C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B4',NODE_ID='R2C10B4-F','R2C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B5',NODE_ID='R2C10B5-F','R2C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B6',NODE_ID='R2C10B6-F','R2C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B7',NODE_ID='R2C10B7-F','R2C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B8',NODE_ID='R2C10B8-F','R2C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R2C10B9',NODE_ID='R2C10B9-F','R2C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B1',NODE_ID='R3C1B1-F','R3C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B2',NODE_ID='R3C1B2-F','R3C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B3',NODE_ID='R3C1B3-F','R3C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B4',NODE_ID='R3C1B4-F','R3C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B5',NODE_ID='R3C1B5-F','R3C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B6',NODE_ID='R3C1B6-F','R3C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B7',NODE_ID='R3C1B7-F','R3C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B8',NODE_ID='R3C1B8-F','R3C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C1B9',NODE_ID='R3C1B9-F','R3C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B1',NODE_ID='R3C2B1-F','R3C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B2',NODE_ID='R3C2B2-F','R3C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B3',NODE_ID='R3C2B3-F','R3C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B4',NODE_ID='R3C2B4-F','R3C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B5',NODE_ID='R3C2B5-F','R3C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B6',NODE_ID='R3C2B6-F','R3C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B7',NODE_ID='R3C2B7-F','R3C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B8',NODE_ID='R3C2B8-F','R3C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C2B9',NODE_ID='R3C2B9-F','R3C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B1',NODE_ID='R3C3B1-F','R3C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B2',NODE_ID='R3C3B2-F','R3C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B3',NODE_ID='R3C3B3-F','R3C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B4',NODE_ID='R3C3B4-F','R3C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B5',NODE_ID='R3C3B5-F','R3C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B6',NODE_ID='R3C3B6-F','R3C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B7',NODE_ID='R3C3B7-F','R3C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B8',NODE_ID='R3C3B8-F','R3C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C3B9',NODE_ID='R3C3B9-F','R3C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B1',NODE_ID='R3C4B1-F','R3C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B2',NODE_ID='R3C4B2-F','R3C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B3',NODE_ID='R3C4B3-F','R3C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B4',NODE_ID='R3C4B4-F','R3C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B5',NODE_ID='R3C4B5-F','R3C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B6',NODE_ID='R3C4B6-F','R3C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B7',NODE_ID='R3C4B7-F','R3C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B8',NODE_ID='R3C4B8-F','R3C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C4B9',NODE_ID='R3C4B9-F','R3C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B1',NODE_ID='R3C5B1-F','R3C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B2',NODE_ID='R3C5B2-F','R3C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B3',NODE_ID='R3C5B3-F','R3C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B4',NODE_ID='R3C5B4-F','R3C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B5',NODE_ID='R3C5B5-F','R3C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B6',NODE_ID='R3C5B6-F','R3C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B7',NODE_ID='R3C5B7-F','R3C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B8',NODE_ID='R3C5B8-F','R3C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C5B9',NODE_ID='R3C5B9-F','R3C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B1',NODE_ID='R3C6B1-F','R3C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B2',NODE_ID='R3C6B2-F','R3C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B3',NODE_ID='R3C6B3-F','R3C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B4',NODE_ID='R3C6B4-F','R3C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B5',NODE_ID='R3C6B5-F','R3C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B6',NODE_ID='R3C6B6-F','R3C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B7',NODE_ID='R3C6B7-F','R3C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B8',NODE_ID='R3C6B8-F','R3C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C6B9',NODE_ID='R3C6B9-F','R3C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B1',NODE_ID='R3C7B1-F','R3C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B2',NODE_ID='R3C7B2-F','R3C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B3',NODE_ID='R3C7B3-F','R3C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B4',NODE_ID='R3C7B4-F','R3C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B5',NODE_ID='R3C7B5-F','R3C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B6',NODE_ID='R3C7B6-F','R3C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B7',NODE_ID='R3C7B7-F','R3C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B8',NODE_ID='R3C7B8-F','R3C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C7B9',NODE_ID='R3C7B9-F','R3C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B1',NODE_ID='R3C8B1-F','R3C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B2',NODE_ID='R3C8B2-F','R3C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B3',NODE_ID='R3C8B3-F','R3C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B4',NODE_ID='R3C8B4-F','R3C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B5',NODE_ID='R3C8B5-F','R3C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B6',NODE_ID='R3C8B6-F','R3C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B7',NODE_ID='R3C8B7-F','R3C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B8',NODE_ID='R3C8B8-F','R3C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C8B9',NODE_ID='R3C8B9-F','R3C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B1',NODE_ID='R3C9B1-F','R3C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B2',NODE_ID='R3C9B2-F','R3C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B3',NODE_ID='R3C9B3-F','R3C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B4',NODE_ID='R3C9B4-F','R3C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B5',NODE_ID='R3C9B5-F','R3C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B6',NODE_ID='R3C9B6-F','R3C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B7',NODE_ID='R3C9B7-F','R3C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B8',NODE_ID='R3C9B8-F','R3C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C9B9',NODE_ID='R3C9B9-F','R3C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B1',NODE_ID='R3C10B1-F','R3C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B2',NODE_ID='R3C10B2-F','R3C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B3',NODE_ID='R3C10B3-F','R3C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B4',NODE_ID='R3C10B4-F','R3C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B5',NODE_ID='R3C10B5-F','R3C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B6',NODE_ID='R3C10B6-F','R3C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B7',NODE_ID='R3C10B7-F','R3C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B8',NODE_ID='R3C10B8-F','R3C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R3C10B9',NODE_ID='R3C10B9-F','R3C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B1',NODE_ID='R4C1B1-F','R4C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B2',NODE_ID='R4C1B2-F','R4C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B3',NODE_ID='R4C1B3-F','R4C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B4',NODE_ID='R4C1B4-F','R4C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B5',NODE_ID='R4C1B5-F','R4C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B6',NODE_ID='R4C1B6-F','R4C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B7',NODE_ID='R4C1B7-F','R4C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B8',NODE_ID='R4C1B8-F','R4C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C1B9',NODE_ID='R4C1B9-F','R4C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B1',NODE_ID='R4C2B1-F','R4C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B2',NODE_ID='R4C2B2-F','R4C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B3',NODE_ID='R4C2B3-F','R4C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B4',NODE_ID='R4C2B4-F','R4C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B5',NODE_ID='R4C2B5-F','R4C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B6',NODE_ID='R4C2B6-F','R4C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B7',NODE_ID='R4C2B7-F','R4C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B8',NODE_ID='R4C2B8-F','R4C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C2B9',NODE_ID='R4C2B9-F','R4C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B1',NODE_ID='R4C3B1-F','R4C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B2',NODE_ID='R4C3B2-F','R4C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B3',NODE_ID='R4C3B3-F','R4C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B4',NODE_ID='R4C3B4-F','R4C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B5',NODE_ID='R4C3B5-F','R4C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B6',NODE_ID='R4C3B6-F','R4C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B7',NODE_ID='R4C3B7-F','R4C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B8',NODE_ID='R4C3B8-F','R4C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C3B9',NODE_ID='R4C3B9-F','R4C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B1',NODE_ID='R4C4B1-F','R4C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B2',NODE_ID='R4C4B2-F','R4C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B3',NODE_ID='R4C4B3-F','R4C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B4',NODE_ID='R4C4B4-F','R4C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B5',NODE_ID='R4C4B5-F','R4C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B6',NODE_ID='R4C4B6-F','R4C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B7',NODE_ID='R4C4B7-F','R4C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B8',NODE_ID='R4C4B8-F','R4C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C4B9',NODE_ID='R4C4B9-F','R4C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B1',NODE_ID='R4C5B1-F','R4C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B2',NODE_ID='R4C5B2-F','R4C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B3',NODE_ID='R4C5B3-F','R4C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B4',NODE_ID='R4C5B4-F','R4C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B5',NODE_ID='R4C5B5-F','R4C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B6',NODE_ID='R4C5B6-F','R4C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B7',NODE_ID='R4C5B7-F','R4C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B8',NODE_ID='R4C5B8-F','R4C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C5B9',NODE_ID='R4C5B9-F','R4C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B1',NODE_ID='R4C6B1-F','R4C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B2',NODE_ID='R4C6B2-F','R4C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B3',NODE_ID='R4C6B3-F','R4C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B4',NODE_ID='R4C6B4-F','R4C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B5',NODE_ID='R4C6B5-F','R4C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B6',NODE_ID='R4C6B6-F','R4C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B7',NODE_ID='R4C6B7-F','R4C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B8',NODE_ID='R4C6B8-F','R4C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C6B9',NODE_ID='R4C6B9-F','R4C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B1',NODE_ID='R4C7B1-F','R4C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B2',NODE_ID='R4C7B2-F','R4C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B3',NODE_ID='R4C7B3-F','R4C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B4',NODE_ID='R4C7B4-F','R4C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B5',NODE_ID='R4C7B5-F','R4C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B6',NODE_ID='R4C7B6-F','R4C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B7',NODE_ID='R4C7B7-F','R4C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B8',NODE_ID='R4C7B8-F','R4C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C7B9',NODE_ID='R4C7B9-F','R4C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B1',NODE_ID='R4C8B1-F','R4C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B2',NODE_ID='R4C8B2-F','R4C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B3',NODE_ID='R4C8B3-F','R4C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B4',NODE_ID='R4C8B4-F','R4C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B5',NODE_ID='R4C8B5-F','R4C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B6',NODE_ID='R4C8B6-F','R4C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B7',NODE_ID='R4C8B7-F','R4C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B8',NODE_ID='R4C8B8-F','R4C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C8B9',NODE_ID='R4C8B9-F','R4C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B1',NODE_ID='R4C9B1-F','R4C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B2',NODE_ID='R4C9B2-F','R4C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B3',NODE_ID='R4C9B3-F','R4C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B4',NODE_ID='R4C9B4-F','R4C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B5',NODE_ID='R4C9B5-F','R4C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B6',NODE_ID='R4C9B6-F','R4C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B7',NODE_ID='R4C9B7-F','R4C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B8',NODE_ID='R4C9B8-F','R4C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C9B9',NODE_ID='R4C9B9-F','R4C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B1',NODE_ID='R4C10B1-F','R4C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B2',NODE_ID='R4C10B2-F','R4C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B3',NODE_ID='R4C10B3-F','R4C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B4',NODE_ID='R4C10B4-F','R4C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B5',NODE_ID='R4C10B5-F','R4C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B6',NODE_ID='R4C10B6-F','R4C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B7',NODE_ID='R4C10B7-F','R4C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B8',NODE_ID='R4C10B8-F','R4C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R4C10B9',NODE_ID='R4C10B9-F','R4C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B1',NODE_ID='R5C1B1-F','R5C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B2',NODE_ID='R5C1B2-F','R5C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B3',NODE_ID='R5C1B3-F','R5C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B4',NODE_ID='R5C1B4-F','R5C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B5',NODE_ID='R5C1B5-F','R5C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B6',NODE_ID='R5C1B6-F','R5C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B7',NODE_ID='R5C1B7-F','R5C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B8',NODE_ID='R5C1B8-F','R5C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C1B9',NODE_ID='R5C1B9-F','R5C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B1',NODE_ID='R5C2B1-F','R5C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B2',NODE_ID='R5C2B2-F','R5C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B3',NODE_ID='R5C2B3-F','R5C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B4',NODE_ID='R5C2B4-F','R5C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B5',NODE_ID='R5C2B5-F','R5C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B6',NODE_ID='R5C2B6-F','R5C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B7',NODE_ID='R5C2B7-F','R5C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B8',NODE_ID='R5C2B8-F','R5C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C2B9',NODE_ID='R5C2B9-F','R5C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B1',NODE_ID='R5C3B1-F','R5C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B2',NODE_ID='R5C3B2-F','R5C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B3',NODE_ID='R5C3B3-F','R5C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B4',NODE_ID='R5C3B4-F','R5C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B5',NODE_ID='R5C3B5-F','R5C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B6',NODE_ID='R5C3B6-F','R5C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B7',NODE_ID='R5C3B7-F','R5C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B8',NODE_ID='R5C3B8-F','R5C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C3B9',NODE_ID='R5C3B9-F','R5C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B1',NODE_ID='R5C4B1-F','R5C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B2',NODE_ID='R5C4B2-F','R5C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B3',NODE_ID='R5C4B3-F','R5C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B4',NODE_ID='R5C4B4-F','R5C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B5',NODE_ID='R5C4B5-F','R5C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B6',NODE_ID='R5C4B6-F','R5C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B7',NODE_ID='R5C4B7-F','R5C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B8',NODE_ID='R5C4B8-F','R5C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C4B9',NODE_ID='R5C4B9-F','R5C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B1',NODE_ID='R5C5B1-F','R5C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B2',NODE_ID='R5C5B2-F','R5C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B3',NODE_ID='R5C5B3-F','R5C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B4',NODE_ID='R5C5B4-F','R5C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B5',NODE_ID='R5C5B5-F','R5C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B6',NODE_ID='R5C5B6-F','R5C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B7',NODE_ID='R5C5B7-F','R5C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B8',NODE_ID='R5C5B8-F','R5C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C5B9',NODE_ID='R5C5B9-F','R5C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B1',NODE_ID='R5C6B1-F','R5C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B2',NODE_ID='R5C6B2-F','R5C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B3',NODE_ID='R5C6B3-F','R5C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B4',NODE_ID='R5C6B4-F','R5C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B5',NODE_ID='R5C6B5-F','R5C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B6',NODE_ID='R5C6B6-F','R5C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B7',NODE_ID='R5C6B7-F','R5C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B8',NODE_ID='R5C6B8-F','R5C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C6B9',NODE_ID='R5C6B9-F','R5C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B1',NODE_ID='R5C7B1-F','R5C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B2',NODE_ID='R5C7B2-F','R5C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B3',NODE_ID='R5C7B3-F','R5C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B4',NODE_ID='R5C7B4-F','R5C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B5',NODE_ID='R5C7B5-F','R5C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B6',NODE_ID='R5C7B6-F','R5C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B7',NODE_ID='R5C7B7-F','R5C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B8',NODE_ID='R5C7B8-F','R5C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C7B9',NODE_ID='R5C7B9-F','R5C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B1',NODE_ID='R5C8B1-F','R5C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B2',NODE_ID='R5C8B2-F','R5C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B3',NODE_ID='R5C8B3-F','R5C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B4',NODE_ID='R5C8B4-F','R5C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B5',NODE_ID='R5C8B5-F','R5C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B6',NODE_ID='R5C8B6-F','R5C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B7',NODE_ID='R5C8B7-F','R5C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B8',NODE_ID='R5C8B8-F','R5C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C8B9',NODE_ID='R5C8B9-F','R5C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B1',NODE_ID='R5C9B1-F','R5C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B2',NODE_ID='R5C9B2-F','R5C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B3',NODE_ID='R5C9B3-F','R5C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B4',NODE_ID='R5C9B4-F','R5C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B5',NODE_ID='R5C9B5-F','R5C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B6',NODE_ID='R5C9B6-F','R5C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B7',NODE_ID='R5C9B7-F','R5C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B8',NODE_ID='R5C9B8-F','R5C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C9B9',NODE_ID='R5C9B9-F','R5C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B1',NODE_ID='R5C10B1-F','R5C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B2',NODE_ID='R5C10B2-F','R5C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B3',NODE_ID='R5C10B3-F','R5C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B4',NODE_ID='R5C10B4-F','R5C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B5',NODE_ID='R5C10B5-F','R5C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B6',NODE_ID='R5C10B6-F','R5C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B7',NODE_ID='R5C10B7-F','R5C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B8',NODE_ID='R5C10B8-F','R5C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R5C10B9',NODE_ID='R5C10B9-F','R5C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B1',NODE_ID='R6C1B1-F','R6C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B2',NODE_ID='R6C1B2-F','R6C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B3',NODE_ID='R6C1B3-F','R6C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B4',NODE_ID='R6C1B4-F','R6C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B5',NODE_ID='R6C1B5-F','R6C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B6',NODE_ID='R6C1B6-F','R6C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B7',NODE_ID='R6C1B7-F','R6C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B8',NODE_ID='R6C1B8-F','R6C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C1B9',NODE_ID='R6C1B9-F','R6C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B1',NODE_ID='R6C2B1-F','R6C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B2',NODE_ID='R6C2B2-F','R6C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B3',NODE_ID='R6C2B3-F','R6C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B4',NODE_ID='R6C2B4-F','R6C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B5',NODE_ID='R6C2B5-F','R6C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B6',NODE_ID='R6C2B6-F','R6C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B7',NODE_ID='R6C2B7-F','R6C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B8',NODE_ID='R6C2B8-F','R6C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C2B9',NODE_ID='R6C2B9-F','R6C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B1',NODE_ID='R6C3B1-F','R6C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B2',NODE_ID='R6C3B2-F','R6C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B3',NODE_ID='R6C3B3-F','R6C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B4',NODE_ID='R6C3B4-F','R6C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B5',NODE_ID='R6C3B5-F','R6C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B6',NODE_ID='R6C3B6-F','R6C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B7',NODE_ID='R6C3B7-F','R6C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B8',NODE_ID='R6C3B8-F','R6C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C3B9',NODE_ID='R6C3B9-F','R6C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B1',NODE_ID='R6C4B1-F','R6C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B2',NODE_ID='R6C4B2-F','R6C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B3',NODE_ID='R6C4B3-F','R6C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B4',NODE_ID='R6C4B4-F','R6C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B5',NODE_ID='R6C4B5-F','R6C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B6',NODE_ID='R6C4B6-F','R6C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B7',NODE_ID='R6C4B7-F','R6C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B8',NODE_ID='R6C4B8-F','R6C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C4B9',NODE_ID='R6C4B9-F','R6C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B1',NODE_ID='R6C5B1-F','R6C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B2',NODE_ID='R6C5B2-F','R6C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B3',NODE_ID='R6C5B3-F','R6C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B4',NODE_ID='R6C5B4-F','R6C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B5',NODE_ID='R6C5B5-F','R6C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B6',NODE_ID='R6C5B6-F','R6C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B7',NODE_ID='R6C5B7-F','R6C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B8',NODE_ID='R6C5B8-F','R6C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C5B9',NODE_ID='R6C5B9-F','R6C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B1',NODE_ID='R6C6B1-F','R6C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B2',NODE_ID='R6C6B2-F','R6C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B3',NODE_ID='R6C6B3-F','R6C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B4',NODE_ID='R6C6B4-F','R6C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B5',NODE_ID='R6C6B5-F','R6C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B6',NODE_ID='R6C6B6-F','R6C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B7',NODE_ID='R6C6B7-F','R6C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B8',NODE_ID='R6C6B8-F','R6C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C6B9',NODE_ID='R6C6B9-F','R6C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B1',NODE_ID='R6C7B1-F','R6C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B2',NODE_ID='R6C7B2-F','R6C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B3',NODE_ID='R6C7B3-F','R6C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B4',NODE_ID='R6C7B4-F','R6C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B5',NODE_ID='R6C7B5-F','R6C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B6',NODE_ID='R6C7B6-F','R6C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B7',NODE_ID='R6C7B7-F','R6C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B8',NODE_ID='R6C7B8-F','R6C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C7B9',NODE_ID='R6C7B9-F','R6C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B1',NODE_ID='R6C8B1-F','R6C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B2',NODE_ID='R6C8B2-F','R6C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B3',NODE_ID='R6C8B3-F','R6C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B4',NODE_ID='R6C8B4-F','R6C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B5',NODE_ID='R6C8B5-F','R6C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B6',NODE_ID='R6C8B6-F','R6C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B7',NODE_ID='R6C8B7-F','R6C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B8',NODE_ID='R6C8B8-F','R6C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C8B9',NODE_ID='R6C8B9-F','R6C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B1',NODE_ID='R6C9B1-F','R6C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B2',NODE_ID='R6C9B2-F','R6C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B3',NODE_ID='R6C9B3-F','R6C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B4',NODE_ID='R6C9B4-F','R6C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B5',NODE_ID='R6C9B5-F','R6C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B6',NODE_ID='R6C9B6-F','R6C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B7',NODE_ID='R6C9B7-F','R6C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B8',NODE_ID='R6C9B8-F','R6C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C9B9',NODE_ID='R6C9B9-F','R6C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B1',NODE_ID='R6C10B1-F','R6C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B2',NODE_ID='R6C10B2-F','R6C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B3',NODE_ID='R6C10B3-F','R6C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B4',NODE_ID='R6C10B4-F','R6C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B5',NODE_ID='R6C10B5-F','R6C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B6',NODE_ID='R6C10B6-F','R6C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B7',NODE_ID='R6C10B7-F','R6C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B8',NODE_ID='R6C10B8-F','R6C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R6C10B9',NODE_ID='R6C10B9-F','R6C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B1',NODE_ID='R7C1B1-F','R7C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B2',NODE_ID='R7C1B2-F','R7C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B3',NODE_ID='R7C1B3-F','R7C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B4',NODE_ID='R7C1B4-F','R7C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B5',NODE_ID='R7C1B5-F','R7C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B6',NODE_ID='R7C1B6-F','R7C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B7',NODE_ID='R7C1B7-F','R7C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B8',NODE_ID='R7C1B8-F','R7C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C1B9',NODE_ID='R7C1B9-F','R7C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B1',NODE_ID='R7C2B1-F','R7C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B2',NODE_ID='R7C2B2-F','R7C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B3',NODE_ID='R7C2B3-F','R7C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B4',NODE_ID='R7C2B4-F','R7C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B5',NODE_ID='R7C2B5-F','R7C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B6',NODE_ID='R7C2B6-F','R7C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B7',NODE_ID='R7C2B7-F','R7C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B8',NODE_ID='R7C2B8-F','R7C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C2B9',NODE_ID='R7C2B9-F','R7C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B1',NODE_ID='R7C3B1-F','R7C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B2',NODE_ID='R7C3B2-F','R7C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B3',NODE_ID='R7C3B3-F','R7C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B4',NODE_ID='R7C3B4-F','R7C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B5',NODE_ID='R7C3B5-F','R7C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B6',NODE_ID='R7C3B6-F','R7C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B7',NODE_ID='R7C3B7-F','R7C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B8',NODE_ID='R7C3B8-F','R7C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C3B9',NODE_ID='R7C3B9-F','R7C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B1',NODE_ID='R7C4B1-F','R7C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B2',NODE_ID='R7C4B2-F','R7C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B3',NODE_ID='R7C4B3-F','R7C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B4',NODE_ID='R7C4B4-F','R7C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B5',NODE_ID='R7C4B5-F','R7C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B6',NODE_ID='R7C4B6-F','R7C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B7',NODE_ID='R7C4B7-F','R7C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B8',NODE_ID='R7C4B8-F','R7C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C4B9',NODE_ID='R7C4B9-F','R7C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B1',NODE_ID='R7C5B1-F','R7C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B2',NODE_ID='R7C5B2-F','R7C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B3',NODE_ID='R7C5B3-F','R7C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B4',NODE_ID='R7C5B4-F','R7C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B5',NODE_ID='R7C5B5-F','R7C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B6',NODE_ID='R7C5B6-F','R7C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B7',NODE_ID='R7C5B7-F','R7C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B8',NODE_ID='R7C5B8-F','R7C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C5B9',NODE_ID='R7C5B9-F','R7C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B1',NODE_ID='R7C6B1-F','R7C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B2',NODE_ID='R7C6B2-F','R7C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B3',NODE_ID='R7C6B3-F','R7C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B4',NODE_ID='R7C6B4-F','R7C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B5',NODE_ID='R7C6B5-F','R7C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B6',NODE_ID='R7C6B6-F','R7C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B7',NODE_ID='R7C6B7-F','R7C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B8',NODE_ID='R7C6B8-F','R7C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C6B9',NODE_ID='R7C6B9-F','R7C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B1',NODE_ID='R7C7B1-F','R7C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B2',NODE_ID='R7C7B2-F','R7C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B3',NODE_ID='R7C7B3-F','R7C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B4',NODE_ID='R7C7B4-F','R7C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B5',NODE_ID='R7C7B5-F','R7C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B6',NODE_ID='R7C7B6-F','R7C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B7',NODE_ID='R7C7B7-F','R7C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B8',NODE_ID='R7C7B8-F','R7C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C7B9',NODE_ID='R7C7B9-F','R7C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B1',NODE_ID='R7C8B1-F','R7C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B2',NODE_ID='R7C8B2-F','R7C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B3',NODE_ID='R7C8B3-F','R7C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B4',NODE_ID='R7C8B4-F','R7C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B5',NODE_ID='R7C8B5-F','R7C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B6',NODE_ID='R7C8B6-F','R7C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B7',NODE_ID='R7C8B7-F','R7C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B8',NODE_ID='R7C8B8-F','R7C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C8B9',NODE_ID='R7C8B9-F','R7C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B1',NODE_ID='R7C9B1-F','R7C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B2',NODE_ID='R7C9B2-F','R7C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B3',NODE_ID='R7C9B3-F','R7C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B4',NODE_ID='R7C9B4-F','R7C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B5',NODE_ID='R7C9B5-F','R7C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B6',NODE_ID='R7C9B6-F','R7C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B7',NODE_ID='R7C9B7-F','R7C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B8',NODE_ID='R7C9B8-F','R7C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C9B9',NODE_ID='R7C9B9-F','R7C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B1',NODE_ID='R7C10B1-F','R7C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B2',NODE_ID='R7C10B2-F','R7C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B3',NODE_ID='R7C10B3-F','R7C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B4',NODE_ID='R7C10B4-F','R7C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B5',NODE_ID='R7C10B5-F','R7C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B6',NODE_ID='R7C10B6-F','R7C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B7',NODE_ID='R7C10B7-F','R7C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B8',NODE_ID='R7C10B8-F','R7C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R7C10B9',NODE_ID='R7C10B9-F','R7C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B1',NODE_ID='R8C1B1-F','R8C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B2',NODE_ID='R8C1B2-F','R8C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B3',NODE_ID='R8C1B3-F','R8C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B4',NODE_ID='R8C1B4-F','R8C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B5',NODE_ID='R8C1B5-F','R8C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B6',NODE_ID='R8C1B6-F','R8C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B7',NODE_ID='R8C1B7-F','R8C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B8',NODE_ID='R8C1B8-F','R8C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C1B9',NODE_ID='R8C1B9-F','R8C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B1',NODE_ID='R8C2B1-F','R8C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B2',NODE_ID='R8C2B2-F','R8C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B3',NODE_ID='R8C2B3-F','R8C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B4',NODE_ID='R8C2B4-F','R8C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B5',NODE_ID='R8C2B5-F','R8C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B6',NODE_ID='R8C2B6-F','R8C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B7',NODE_ID='R8C2B7-F','R8C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B8',NODE_ID='R8C2B8-F','R8C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C2B9',NODE_ID='R8C2B9-F','R8C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B1',NODE_ID='R8C3B1-F','R8C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B2',NODE_ID='R8C3B2-F','R8C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B3',NODE_ID='R8C3B3-F','R8C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B4',NODE_ID='R8C3B4-F','R8C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B5',NODE_ID='R8C3B5-F','R8C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B6',NODE_ID='R8C3B6-F','R8C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B7',NODE_ID='R8C3B7-F','R8C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B8',NODE_ID='R8C3B8-F','R8C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C3B9',NODE_ID='R8C3B9-F','R8C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B1',NODE_ID='R8C4B1-F','R8C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B2',NODE_ID='R8C4B2-F','R8C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B3',NODE_ID='R8C4B3-F','R8C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B4',NODE_ID='R8C4B4-F','R8C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B5',NODE_ID='R8C4B5-F','R8C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B6',NODE_ID='R8C4B6-F','R8C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B7',NODE_ID='R8C4B7-F','R8C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B8',NODE_ID='R8C4B8-F','R8C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C4B9',NODE_ID='R8C4B9-F','R8C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B1',NODE_ID='R8C5B1-F','R8C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B2',NODE_ID='R8C5B2-F','R8C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B3',NODE_ID='R8C5B3-F','R8C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B4',NODE_ID='R8C5B4-F','R8C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B5',NODE_ID='R8C5B5-F','R8C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B6',NODE_ID='R8C5B6-F','R8C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B7',NODE_ID='R8C5B7-F','R8C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B8',NODE_ID='R8C5B8-F','R8C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C5B9',NODE_ID='R8C5B9-F','R8C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B1',NODE_ID='R8C6B1-F','R8C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B2',NODE_ID='R8C6B2-F','R8C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B3',NODE_ID='R8C6B3-F','R8C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B4',NODE_ID='R8C6B4-F','R8C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B5',NODE_ID='R8C6B5-F','R8C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B6',NODE_ID='R8C6B6-F','R8C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B7',NODE_ID='R8C6B7-F','R8C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B8',NODE_ID='R8C6B8-F','R8C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C6B9',NODE_ID='R8C6B9-F','R8C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B1',NODE_ID='R8C7B1-F','R8C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B2',NODE_ID='R8C7B2-F','R8C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B3',NODE_ID='R8C7B3-F','R8C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B4',NODE_ID='R8C7B4-F','R8C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B5',NODE_ID='R8C7B5-F','R8C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B6',NODE_ID='R8C7B6-F','R8C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B7',NODE_ID='R8C7B7-F','R8C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B8',NODE_ID='R8C7B8-F','R8C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C7B9',NODE_ID='R8C7B9-F','R8C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B1',NODE_ID='R8C8B1-F','R8C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B2',NODE_ID='R8C8B2-F','R8C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B3',NODE_ID='R8C8B3-F','R8C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B4',NODE_ID='R8C8B4-F','R8C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B5',NODE_ID='R8C8B5-F','R8C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B6',NODE_ID='R8C8B6-F','R8C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B7',NODE_ID='R8C8B7-F','R8C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B8',NODE_ID='R8C8B8-F','R8C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C8B9',NODE_ID='R8C8B9-F','R8C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B1',NODE_ID='R8C9B1-F','R8C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B2',NODE_ID='R8C9B2-F','R8C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B3',NODE_ID='R8C9B3-F','R8C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B4',NODE_ID='R8C9B4-F','R8C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B5',NODE_ID='R8C9B5-F','R8C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B6',NODE_ID='R8C9B6-F','R8C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B7',NODE_ID='R8C9B7-F','R8C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B8',NODE_ID='R8C9B8-F','R8C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C9B9',NODE_ID='R8C9B9-F','R8C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B1',NODE_ID='R8C10B1-F','R8C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B2',NODE_ID='R8C10B2-F','R8C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B3',NODE_ID='R8C10B3-F','R8C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B4',NODE_ID='R8C10B4-F','R8C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B5',NODE_ID='R8C10B5-F','R8C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B6',NODE_ID='R8C10B6-F','R8C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B7',NODE_ID='R8C10B7-F','R8C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B8',NODE_ID='R8C10B8-F','R8C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R8C10B9',NODE_ID='R8C10B9-F','R8C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B1',NODE_ID='R9C1B1-F','R9C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B2',NODE_ID='R9C1B2-F','R9C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B3',NODE_ID='R9C1B3-F','R9C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B4',NODE_ID='R9C1B4-F','R9C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B5',NODE_ID='R9C1B5-F','R9C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B6',NODE_ID='R9C1B6-F','R9C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B7',NODE_ID='R9C1B7-F','R9C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B8',NODE_ID='R9C1B8-F','R9C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C1B9',NODE_ID='R9C1B9-F','R9C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B1',NODE_ID='R9C2B1-F','R9C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B2',NODE_ID='R9C2B2-F','R9C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B3',NODE_ID='R9C2B3-F','R9C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B4',NODE_ID='R9C2B4-F','R9C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B5',NODE_ID='R9C2B5-F','R9C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B6',NODE_ID='R9C2B6-F','R9C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B7',NODE_ID='R9C2B7-F','R9C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B8',NODE_ID='R9C2B8-F','R9C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C2B9',NODE_ID='R9C2B9-F','R9C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B1',NODE_ID='R9C3B1-F','R9C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B2',NODE_ID='R9C3B2-F','R9C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B3',NODE_ID='R9C3B3-F','R9C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B4',NODE_ID='R9C3B4-F','R9C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B5',NODE_ID='R9C3B5-F','R9C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B6',NODE_ID='R9C3B6-F','R9C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B7',NODE_ID='R9C3B7-F','R9C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B8',NODE_ID='R9C3B8-F','R9C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C3B9',NODE_ID='R9C3B9-F','R9C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B1',NODE_ID='R9C4B1-F','R9C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B2',NODE_ID='R9C4B2-F','R9C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B3',NODE_ID='R9C4B3-F','R9C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B4',NODE_ID='R9C4B4-F','R9C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B5',NODE_ID='R9C4B5-F','R9C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B6',NODE_ID='R9C4B6-F','R9C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B7',NODE_ID='R9C4B7-F','R9C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B8',NODE_ID='R9C4B8-F','R9C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C4B9',NODE_ID='R9C4B9-F','R9C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B1',NODE_ID='R9C5B1-F','R9C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B2',NODE_ID='R9C5B2-F','R9C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B3',NODE_ID='R9C5B3-F','R9C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B4',NODE_ID='R9C5B4-F','R9C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B5',NODE_ID='R9C5B5-F','R9C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B6',NODE_ID='R9C5B6-F','R9C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B7',NODE_ID='R9C5B7-F','R9C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B8',NODE_ID='R9C5B8-F','R9C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C5B9',NODE_ID='R9C5B9-F','R9C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B1',NODE_ID='R9C6B1-F','R9C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B2',NODE_ID='R9C6B2-F','R9C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B3',NODE_ID='R9C6B3-F','R9C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B4',NODE_ID='R9C6B4-F','R9C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B5',NODE_ID='R9C6B5-F','R9C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B6',NODE_ID='R9C6B6-F','R9C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B7',NODE_ID='R9C6B7-F','R9C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B8',NODE_ID='R9C6B8-F','R9C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C6B9',NODE_ID='R9C6B9-F','R9C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B1',NODE_ID='R9C7B1-F','R9C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B2',NODE_ID='R9C7B2-F','R9C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B3',NODE_ID='R9C7B3-F','R9C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B4',NODE_ID='R9C7B4-F','R9C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B5',NODE_ID='R9C7B5-F','R9C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B6',NODE_ID='R9C7B6-F','R9C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B7',NODE_ID='R9C7B7-F','R9C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B8',NODE_ID='R9C7B8-F','R9C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C7B9',NODE_ID='R9C7B9-F','R9C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B1',NODE_ID='R9C8B1-F','R9C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B2',NODE_ID='R9C8B2-F','R9C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B3',NODE_ID='R9C8B3-F','R9C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B4',NODE_ID='R9C8B4-F','R9C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B5',NODE_ID='R9C8B5-F','R9C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B6',NODE_ID='R9C8B6-F','R9C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B7',NODE_ID='R9C8B7-F','R9C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B8',NODE_ID='R9C8B8-F','R9C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C8B9',NODE_ID='R9C8B9-F','R9C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B1',NODE_ID='R9C9B1-F','R9C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B2',NODE_ID='R9C9B2-F','R9C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B3',NODE_ID='R9C9B3-F','R9C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B4',NODE_ID='R9C9B4-F','R9C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B5',NODE_ID='R9C9B5-F','R9C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B6',NODE_ID='R9C9B6-F','R9C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B7',NODE_ID='R9C9B7-F','R9C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B8',NODE_ID='R9C9B8-F','R9C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C9B9',NODE_ID='R9C9B9-F','R9C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B1',NODE_ID='R9C10B1-F','R9C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B2',NODE_ID='R9C10B2-F','R9C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B3',NODE_ID='R9C10B3-F','R9C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B4',NODE_ID='R9C10B4-F','R9C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B5',NODE_ID='R9C10B5-F','R9C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B6',NODE_ID='R9C10B6-F','R9C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B7',NODE_ID='R9C10B7-F','R9C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B8',NODE_ID='R9C10B8-F','R9C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R9C10B9',NODE_ID='R9C10B9-F','R9C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B1',NODE_ID='R10C1B1-F','R10C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B2',NODE_ID='R10C1B2-F','R10C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B3',NODE_ID='R10C1B3-F','R10C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B4',NODE_ID='R10C1B4-F','R10C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B5',NODE_ID='R10C1B5-F','R10C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B6',NODE_ID='R10C1B6-F','R10C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B7',NODE_ID='R10C1B7-F','R10C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B8',NODE_ID='R10C1B8-F','R10C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C1B9',NODE_ID='R10C1B9-F','R10C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B1',NODE_ID='R10C2B1-F','R10C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B2',NODE_ID='R10C2B2-F','R10C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B3',NODE_ID='R10C2B3-F','R10C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B4',NODE_ID='R10C2B4-F','R10C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B5',NODE_ID='R10C2B5-F','R10C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B6',NODE_ID='R10C2B6-F','R10C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B7',NODE_ID='R10C2B7-F','R10C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B8',NODE_ID='R10C2B8-F','R10C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C2B9',NODE_ID='R10C2B9-F','R10C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B1',NODE_ID='R10C3B1-F','R10C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B2',NODE_ID='R10C3B2-F','R10C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B3',NODE_ID='R10C3B3-F','R10C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B4',NODE_ID='R10C3B4-F','R10C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B5',NODE_ID='R10C3B5-F','R10C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B6',NODE_ID='R10C3B6-F','R10C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B7',NODE_ID='R10C3B7-F','R10C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B8',NODE_ID='R10C3B8-F','R10C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C3B9',NODE_ID='R10C3B9-F','R10C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B1',NODE_ID='R10C4B1-F','R10C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B2',NODE_ID='R10C4B2-F','R10C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B3',NODE_ID='R10C4B3-F','R10C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B4',NODE_ID='R10C4B4-F','R10C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B5',NODE_ID='R10C4B5-F','R10C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B6',NODE_ID='R10C4B6-F','R10C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B7',NODE_ID='R10C4B7-F','R10C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B8',NODE_ID='R10C4B8-F','R10C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C4B9',NODE_ID='R10C4B9-F','R10C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B1',NODE_ID='R10C5B1-F','R10C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B2',NODE_ID='R10C5B2-F','R10C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B3',NODE_ID='R10C5B3-F','R10C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B4',NODE_ID='R10C5B4-F','R10C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B5',NODE_ID='R10C5B5-F','R10C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B6',NODE_ID='R10C5B6-F','R10C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B7',NODE_ID='R10C5B7-F','R10C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B8',NODE_ID='R10C5B8-F','R10C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C5B9',NODE_ID='R10C5B9-F','R10C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B1',NODE_ID='R10C6B1-F','R10C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B2',NODE_ID='R10C6B2-F','R10C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B3',NODE_ID='R10C6B3-F','R10C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B4',NODE_ID='R10C6B4-F','R10C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B5',NODE_ID='R10C6B5-F','R10C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B6',NODE_ID='R10C6B6-F','R10C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B7',NODE_ID='R10C6B7-F','R10C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B8',NODE_ID='R10C6B8-F','R10C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C6B9',NODE_ID='R10C6B9-F','R10C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B1',NODE_ID='R10C7B1-F','R10C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B2',NODE_ID='R10C7B2-F','R10C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B3',NODE_ID='R10C7B3-F','R10C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B4',NODE_ID='R10C7B4-F','R10C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B5',NODE_ID='R10C7B5-F','R10C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B6',NODE_ID='R10C7B6-F','R10C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B7',NODE_ID='R10C7B7-F','R10C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B8',NODE_ID='R10C7B8-F','R10C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C7B9',NODE_ID='R10C7B9-F','R10C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B1',NODE_ID='R10C8B1-F','R10C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B2',NODE_ID='R10C8B2-F','R10C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B3',NODE_ID='R10C8B3-F','R10C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B4',NODE_ID='R10C8B4-F','R10C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B5',NODE_ID='R10C8B5-F','R10C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B6',NODE_ID='R10C8B6-F','R10C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B7',NODE_ID='R10C8B7-F','R10C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B8',NODE_ID='R10C8B8-F','R10C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C8B9',NODE_ID='R10C8B9-F','R10C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B1',NODE_ID='R10C9B1-F','R10C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B2',NODE_ID='R10C9B2-F','R10C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B3',NODE_ID='R10C9B3-F','R10C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B4',NODE_ID='R10C9B4-F','R10C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B5',NODE_ID='R10C9B5-F','R10C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B6',NODE_ID='R10C9B6-F','R10C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B7',NODE_ID='R10C9B7-F','R10C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B8',NODE_ID='R10C9B8-F','R10C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C9B9',NODE_ID='R10C9B9-F','R10C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B1',NODE_ID='R10C10B1-F','R10C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B2',NODE_ID='R10C10B2-F','R10C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B3',NODE_ID='R10C10B3-F','R10C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B4',NODE_ID='R10C10B4-F','R10C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B5',NODE_ID='R10C10B5-F','R10C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B6',NODE_ID='R10C10B6-F','R10C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B7',NODE_ID='R10C10B7-F','R10C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B8',NODE_ID='R10C10B8-F','R10C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R10C10B9',NODE_ID='R10C10B9-F','R10C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B1',NODE_ID='R11C1B1-F','R11C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B2',NODE_ID='R11C1B2-F','R11C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B3',NODE_ID='R11C1B3-F','R11C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B4',NODE_ID='R11C1B4-F','R11C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B5',NODE_ID='R11C1B5-F','R11C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B6',NODE_ID='R11C1B6-F','R11C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B7',NODE_ID='R11C1B7-F','R11C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B8',NODE_ID='R11C1B8-F','R11C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C1B9',NODE_ID='R11C1B9-F','R11C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B1',NODE_ID='R11C2B1-F','R11C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B2',NODE_ID='R11C2B2-F','R11C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B3',NODE_ID='R11C2B3-F','R11C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B4',NODE_ID='R11C2B4-F','R11C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B5',NODE_ID='R11C2B5-F','R11C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B6',NODE_ID='R11C2B6-F','R11C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B7',NODE_ID='R11C2B7-F','R11C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B8',NODE_ID='R11C2B8-F','R11C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C2B9',NODE_ID='R11C2B9-F','R11C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B1',NODE_ID='R11C3B1-F','R11C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B2',NODE_ID='R11C3B2-F','R11C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B3',NODE_ID='R11C3B3-F','R11C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B4',NODE_ID='R11C3B4-F','R11C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B5',NODE_ID='R11C3B5-F','R11C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B6',NODE_ID='R11C3B6-F','R11C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B7',NODE_ID='R11C3B7-F','R11C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B8',NODE_ID='R11C3B8-F','R11C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C3B9',NODE_ID='R11C3B9-F','R11C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B1',NODE_ID='R11C4B1-F','R11C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B2',NODE_ID='R11C4B2-F','R11C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B3',NODE_ID='R11C4B3-F','R11C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B4',NODE_ID='R11C4B4-F','R11C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B5',NODE_ID='R11C4B5-F','R11C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B6',NODE_ID='R11C4B6-F','R11C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B7',NODE_ID='R11C4B7-F','R11C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B8',NODE_ID='R11C4B8-F','R11C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C4B9',NODE_ID='R11C4B9-F','R11C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B1',NODE_ID='R11C5B1-F','R11C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B2',NODE_ID='R11C5B2-F','R11C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B3',NODE_ID='R11C5B3-F','R11C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B4',NODE_ID='R11C5B4-F','R11C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B5',NODE_ID='R11C5B5-F','R11C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B6',NODE_ID='R11C5B6-F','R11C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B7',NODE_ID='R11C5B7-F','R11C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B8',NODE_ID='R11C5B8-F','R11C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C5B9',NODE_ID='R11C5B9-F','R11C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B1',NODE_ID='R11C6B1-F','R11C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B2',NODE_ID='R11C6B2-F','R11C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B3',NODE_ID='R11C6B3-F','R11C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B4',NODE_ID='R11C6B4-F','R11C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B5',NODE_ID='R11C6B5-F','R11C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B6',NODE_ID='R11C6B6-F','R11C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B7',NODE_ID='R11C6B7-F','R11C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B8',NODE_ID='R11C6B8-F','R11C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C6B9',NODE_ID='R11C6B9-F','R11C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B1',NODE_ID='R11C7B1-F','R11C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B2',NODE_ID='R11C7B2-F','R11C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B3',NODE_ID='R11C7B3-F','R11C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B4',NODE_ID='R11C7B4-F','R11C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B5',NODE_ID='R11C7B5-F','R11C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B6',NODE_ID='R11C7B6-F','R11C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B7',NODE_ID='R11C7B7-F','R11C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B8',NODE_ID='R11C7B8-F','R11C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C7B9',NODE_ID='R11C7B9-F','R11C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B1',NODE_ID='R11C8B1-F','R11C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B2',NODE_ID='R11C8B2-F','R11C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B3',NODE_ID='R11C8B3-F','R11C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B4',NODE_ID='R11C8B4-F','R11C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B5',NODE_ID='R11C8B5-F','R11C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B6',NODE_ID='R11C8B6-F','R11C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B7',NODE_ID='R11C8B7-F','R11C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B8',NODE_ID='R11C8B8-F','R11C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C8B9',NODE_ID='R11C8B9-F','R11C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B1',NODE_ID='R11C9B1-F','R11C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B2',NODE_ID='R11C9B2-F','R11C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B3',NODE_ID='R11C9B3-F','R11C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B4',NODE_ID='R11C9B4-F','R11C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B5',NODE_ID='R11C9B5-F','R11C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B6',NODE_ID='R11C9B6-F','R11C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B7',NODE_ID='R11C9B7-F','R11C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B8',NODE_ID='R11C9B8-F','R11C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C9B9',NODE_ID='R11C9B9-F','R11C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B1',NODE_ID='R11C10B1-F','R11C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B2',NODE_ID='R11C10B2-F','R11C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B3',NODE_ID='R11C10B3-F','R11C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B4',NODE_ID='R11C10B4-F','R11C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B5',NODE_ID='R11C10B5-F','R11C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B6',NODE_ID='R11C10B6-F','R11C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B7',NODE_ID='R11C10B7-F','R11C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B8',NODE_ID='R11C10B8-F','R11C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R11C10B9',NODE_ID='R11C10B9-F','R11C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B1',NODE_ID='R12C1B1-F','R12C1B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B2',NODE_ID='R12C1B2-F','R12C1B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B3',NODE_ID='R12C1B3-F','R12C1B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B4',NODE_ID='R12C1B4-F','R12C1B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B5',NODE_ID='R12C1B5-F','R12C1B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B6',NODE_ID='R12C1B6-F','R12C1B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B7',NODE_ID='R12C1B7-F','R12C1B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B8',NODE_ID='R12C1B8-F','R12C1B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C1B9',NODE_ID='R12C1B9-F','R12C1B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B1',NODE_ID='R12C2B1-F','R12C2B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B2',NODE_ID='R12C2B2-F','R12C2B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B3',NODE_ID='R12C2B3-F','R12C2B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B4',NODE_ID='R12C2B4-F','R12C2B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B5',NODE_ID='R12C2B5-F','R12C2B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B6',NODE_ID='R12C2B6-F','R12C2B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B7',NODE_ID='R12C2B7-F','R12C2B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B8',NODE_ID='R12C2B8-F','R12C2B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C2B9',NODE_ID='R12C2B9-F','R12C2B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B1',NODE_ID='R12C3B1-F','R12C3B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B2',NODE_ID='R12C3B2-F','R12C3B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B3',NODE_ID='R12C3B3-F','R12C3B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B4',NODE_ID='R12C3B4-F','R12C3B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B5',NODE_ID='R12C3B5-F','R12C3B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B6',NODE_ID='R12C3B6-F','R12C3B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B7',NODE_ID='R12C3B7-F','R12C3B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B8',NODE_ID='R12C3B8-F','R12C3B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C3B9',NODE_ID='R12C3B9-F','R12C3B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B1',NODE_ID='R12C4B1-F','R12C4B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B2',NODE_ID='R12C4B2-F','R12C4B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B3',NODE_ID='R12C4B3-F','R12C4B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B4',NODE_ID='R12C4B4-F','R12C4B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B5',NODE_ID='R12C4B5-F','R12C4B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B6',NODE_ID='R12C4B6-F','R12C4B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B7',NODE_ID='R12C4B7-F','R12C4B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B8',NODE_ID='R12C4B8-F','R12C4B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C4B9',NODE_ID='R12C4B9-F','R12C4B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B1',NODE_ID='R12C5B1-F','R12C5B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B2',NODE_ID='R12C5B2-F','R12C5B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B3',NODE_ID='R12C5B3-F','R12C5B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B4',NODE_ID='R12C5B4-F','R12C5B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B5',NODE_ID='R12C5B5-F','R12C5B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B6',NODE_ID='R12C5B6-F','R12C5B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B7',NODE_ID='R12C5B7-F','R12C5B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B8',NODE_ID='R12C5B8-F','R12C5B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C5B9',NODE_ID='R12C5B9-F','R12C5B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B1',NODE_ID='R12C6B1-F','R12C6B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B2',NODE_ID='R12C6B2-F','R12C6B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B3',NODE_ID='R12C6B3-F','R12C6B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B4',NODE_ID='R12C6B4-F','R12C6B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B5',NODE_ID='R12C6B5-F','R12C6B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B6',NODE_ID='R12C6B6-F','R12C6B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B7',NODE_ID='R12C6B7-F','R12C6B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B8',NODE_ID='R12C6B8-F','R12C6B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C6B9',NODE_ID='R12C6B9-F','R12C6B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B1',NODE_ID='R12C7B1-F','R12C7B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B2',NODE_ID='R12C7B2-F','R12C7B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B3',NODE_ID='R12C7B3-F','R12C7B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B4',NODE_ID='R12C7B4-F','R12C7B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B5',NODE_ID='R12C7B5-F','R12C7B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B6',NODE_ID='R12C7B6-F','R12C7B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B7',NODE_ID='R12C7B7-F','R12C7B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B8',NODE_ID='R12C7B8-F','R12C7B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C7B9',NODE_ID='R12C7B9-F','R12C7B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B1',NODE_ID='R12C8B1-F','R12C8B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B2',NODE_ID='R12C8B2-F','R12C8B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B3',NODE_ID='R12C8B3-F','R12C8B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B4',NODE_ID='R12C8B4-F','R12C8B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B5',NODE_ID='R12C8B5-F','R12C8B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B6',NODE_ID='R12C8B6-F','R12C8B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B7',NODE_ID='R12C8B7-F','R12C8B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B8',NODE_ID='R12C8B8-F','R12C8B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C8B9',NODE_ID='R12C8B9-F','R12C8B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B1',NODE_ID='R12C9B1-F','R12C9B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B2',NODE_ID='R12C9B2-F','R12C9B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B3',NODE_ID='R12C9B3-F','R12C9B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B4',NODE_ID='R12C9B4-F','R12C9B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B5',NODE_ID='R12C9B5-F','R12C9B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B6',NODE_ID='R12C9B6-F','R12C9B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B7',NODE_ID='R12C9B7-F','R12C9B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B8',NODE_ID='R12C9B8-F','R12C9B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C9B9',NODE_ID='R12C9B9-F','R12C9B9-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B1',NODE_ID='R12C10B1-F','R12C10B1-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B2',NODE_ID='R12C10B2-F','R12C10B2-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B3',NODE_ID='R12C10B3-F','R12C10B3-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B4',NODE_ID='R12C10B4-F','R12C10B4-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B5',NODE_ID='R12C10B5-F','R12C10B5-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B6',NODE_ID='R12C10B6-F','R12C10B6-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B7',NODE_ID='R12C10B7-F','R12C10B7-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B8',NODE_ID='R12C10B8-F','R12C10B8-B',MASS_FLOW=0.003207323,AREA=0.123871/
&HVAC TYPE_ID='DUCT',ID='R12C10B9',NODE_ID='R12C10B9-F','R12C10B9-B',MASS_FLOW=0.003207323,AREA=0.123871/

&RAMP ID='SMOKE',T=30,F=0/
&RAMP ID='SMOKE',T=50,F=7.12631478962209E-05/
&RAMP ID='SMOKE',T=70,F=0.000128963125487063/
&RAMP ID='SMOKE',T=90,F=0.000175035992231342/
&RAMP ID='SMOKE',T=110,F=0.000211172153698626/
&RAMP ID='SMOKE',T=130,F=0.000238845582892197/
&RAMP ID='SMOKE',T=150,F=0.000259339704640163/
&RAMP ID='SMOKE',T=170,F=0.000273770313530949/
&RAMP ID='SMOKE',T=190,F=0.000283105855577416/
&RAMP ID='SMOKE',T=210,F=0.000288185367815472/
&RAMP ID='SMOKE',T=230,F=0.000289734337922105/
&RAMP ID='SMOKE',T=250,F=0.000288378717265976/
&RAMP ID='SMOKE',T=270,F=0.000284657295215419/
&RAMP ID='SMOKE',T=290,F=0.000279032619696805/
&RAMP ID='SMOKE',T=310,F=0.000271900628627672/
&RAMP ID='SMOKE',T=330,F=0.000263599138681946/
&RAMP ID='SMOKE',T=350,F=0.00025441532164424/
&RAMP ID='SMOKE',T=370,F=0.000244592284166948/
&RAMP ID='SMOKE',T=390,F=0.000234334853869911/
&RAMP ID='SMOKE',T=410,F=0.0002238146632499/
&RAMP ID='SMOKE',T=430,F=0.000213174612645924/
&RAMP ID='SMOKE',T=450,F=0.000202532784402221/
&RAMP ID='SMOKE',T=470,F=0.000191985872263575/
&RAMP ID='SMOKE',T=490,F=0.000181612182820098/
&RAMP ID='SMOKE',T=510,F=0.000171474259394934/
&RAMP ID='SMOKE',T=530,F=0.000161621173052647/
&RAMP ID='SMOKE',T=550,F=0.000152090520321896/
&RAMP ID='SMOKE',T=570,F=0.000142910162704879/
&RAMP ID='SMOKE',T=590,F=0.000134099739026796/
&RAMP ID='SMOKE',T=610,F=0.000125671978106742/
&RAMP ID='SMOKE',T=630,F=0.000117633836058182/
&RAMP ID='SMOKE',T=650,F=0.000109987479708969/
&RAMP ID='SMOKE',T=670,F=0.000102731135128925/
&RAMP ID='SMOKE',T=690,F=9.58598180326458E-05/
&RAMP ID='SMOKE',T=710,F=8.93659608554518E-05/
&RAMP ID='SMOKE',T=730,F=8.32399495537128E-05/
&RAMP ID='SMOKE',T=750,F=7.74705816325286E-05/
&RAMP ID='SMOKE',T=770,F=7.20454555319579E-05/
&RAMP ID='SMOKE',T=790,F=6.69513002881333E-05/
&RAMP ID='SMOKE',T=810,F=6.21742533102033E-05/
&RAMP ID='SMOKE',T=830,F=5.77000931625826E-05/
&RAMP ID='SMOKE',T=850,F=5.35144334006072E-05/
&RAMP ID='SMOKE',T=870,F=4.96028827640545E-05/
&RAMP ID='SMOKE',T=890,F=4.59511763761143E-05/
&RAMP ID='SMOKE',T=910,F=4.25452820155033E-05/
&RAMP ID='SMOKE',T=930,F=3.93714850178043E-05/
&RAMP ID='SMOKE',T=950,F=3.64164549110349E-05/
&RAMP ID='SMOKE',T=970,F=3.36672964930221E-05/
&RAMP ID='SMOKE',T=990,F=3.11115877082525E-05/
&RAMP ID='SMOKE',T=1010,F=2.87374063740373E-05/
&RAMP ID='SMOKE',T=1030,F=2.65333475352388E-05/
&RAMP ID='SMOKE',T=1050,F=0.000024488532989149/
&RAMP ID='SMOKE',T=1070,F=2.25926143135741E-05/
&RAMP ID='SMOKE',T=1090,F=2.08357705483724E-05/
&RAMP ID='SMOKE',T=1110,F=0.000019208701520605/
&RAMP ID='SMOKE',T=1130,F=1.77026176634263E-05/
&RAMP ID='SMOKE',T=1150,F=1.63092270564897E-05/
&RAMP ID='SMOKE',T=1170,F=1.50207203088842E-05/
&RAMP ID='SMOKE',T=1190,F=1.38297538125825E-05/
&RAMP ID='SMOKE',T=1210,F=1.27294318134337E-05/

&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT1',PBZ=0.7128/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT2',PBZ=0.7128/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT3',PBZ=0.7128/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT4',PBZ=0.7128/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT5',PBZ=0.7128/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT6',PBZ=0.7128/

&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT1',PBZ=2.7448/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT2',PBZ=2.7448/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT3',PBZ=2.7448/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT4',PBZ=2.7448/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT5',PBZ=2.7448/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT6',PBZ=2.7448/

&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT1',PBZ=3.8624/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT2',PBZ=3.8624/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT3',PBZ=3.8624/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT4',PBZ=3.8624/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT5',PBZ=3.8624/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT6',PBZ=3.8624/

&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT1',PBZ=4.7768 /
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT2',PBZ=4.7768/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT3',PBZ=4.7768/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT4',PBZ=4.7768/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT5',PBZ=4.7768/
&SLCF QUANTITY='MASS FRACTION',SPEC_ID='SOOT6',PBZ=4.7768/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH1DT',ID='1-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH2DT',ID='1-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH3DT',ID='1-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH4DT',ID='1-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH6DT',ID='1-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT1',DUCT_ID='CRAH7DT',ID='1-7T'/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH1DT',ID='2-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH2DT',ID='2-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH3DT',ID='2-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH4DT',ID='2-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH6DT',ID='2-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT2',DUCT_ID='CRAH7DT',ID='2-7T'/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH1DT',ID='3-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH2DT',ID='3-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH3DT',ID='3-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH4DT',ID='3-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH6DT',ID='3-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT3',DUCT_ID='CRAH7DT',ID='3-7T'/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH1DT',ID='4-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH2DT',ID='4-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH3DT',ID='4-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH4DT',ID='4-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH6DT',ID='4-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT4',DUCT_ID='CRAH7DT',ID='4-7T'/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH1DT',ID='5-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH2DT',ID='5-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH3DT',ID='5-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH4DT',ID='5-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH6DT',ID='5-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT5',DUCT_ID='CRAH7DT',ID='5-7T'/

&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH1DT',ID='6-1T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH2DT',ID='6-2T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH3DT',ID='6-3T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH4DT',ID='6-4T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH6DT',ID='6-6T'/
&DEVC QUANTITY='DUCT MASS FRACTION',SPEC_ID='SOOT6',DUCT_ID='CRAH7DT',ID='6-7T'/