&HEAD CHID='MCFRS_Flashover_02',TITLE='MontoCo Flashover Simulator SVN $Revision: 2418 $' / no bench, thermocouples, 2 mm droplet diameter

&MESH IJK=32,48,18, XB=-0.4,2.8,-0.4,4.4,0.0, 1.8/
&MESH IJK=32,48,18, XB=-0.4,2.8,-0.4,4.4,1.8, 3.6/
&MESH IJK=32,48,18, XB=-0.4,2.8, 4.4,9.2,0.0, 1.8/
&MESH IJK=32,48,18, XB=-0.4,2.8, 4.4,9.2,1.8, 3.6/

&TIME TWFIN=300.0 /
&DUMP NFRAMES=3000, DT_DEVC=5.0, DT_HRR=5.0 /
&MISC SURF_DEFAULT='METAL WALL'/

&MATL ID                    = 'SHEETMETAL'
      SPECIFIC_HEAT         = 0.47
      CONDUCTIVITY          = 48.0
      DENSITY               = 8000.0
      /

&SURF ID                 = 'METAL WALL'
      FYI                = '18 guage sheet metal'
      RGB                = 255,0,0,
      MATL_ID            = 'SHEETMETAL'
      THICKNESS          = 0.00635 /

&MATL ID                    = 'MT_PARTBRD'
      FYI='http://www.customthermoelectric.com/MaterialProperties5.htm'
      SPECIFIC_HEAT         = 0.134
      CONDUCTIVITY          = 0.17
      DENSITY               = 1000.0
      /

&SURF ID='PARTBRD'
      MATL_ID = 'MT_PARTBRD'
      THICKNESS=0.016
      IGNITION_TEMPERATURE=360. /

&MATL ID                    = 'MT_CONCRETE'
      SPECIFIC_HEAT         = 0.88
      CONDUCTIVITY          = 1280.
      DENSITY               = 2200.
      /

&SURF ID='CONCRETE'
      MATL_ID = 'MT_CONCRETE'
      THICKNESS=0.016
      RGB=220,220,220/

&SURF ID='FIRE_RAMP', HRRPUA=3125.0 /500 kW

&OBST XB=0.0, 2.4, 6.0, 8.8, 3.3, 3.4, / small container
&OBST XB=0.0, 2.4, 6.0, 8.8, 1.0, 1.1, / small container
&OBST XB=0.0, 2.4, 6.0, 6.1, 1.1, 3.3, / small container
&OBST XB=0.0, 2.4, 8.7, 8.8, 1.1, 3.3, / small container
&OBST XB=0.0, 0.1, 6.1, 8.7, 1.1, 3.3, / small container
&OBST XB=2.3, 2.4, 6.1, 8.7, 1.1, 3.3, / small container
&OBST XB=0.1, 2.3, 6.1, 8.7, 3.2, 3.3, SURF_ID='PARTBRD' / liner in small container
&OBST XB=0.1, 2.3, 6.1, 8.7, 1.9, 2.0, SURF_ID='PARTBRD' / liner in small container
&OBST XB=0.1, 2.3, 6.1, 6.2, 2.0, 3.2, SURF_ID='PARTBRD' / liner in small container
&OBST XB=0.1, 2.3, 8.599999, 8.7, 2.0, 3.2, SURF_ID='PARTBRD' / liner in small container
&OBST XB=0.1, 0.2, 6.2, 8.599999, 2.0, 3.2, SURF_ID='PARTBRD' / liner in small container
&OBST XB=2.2, 2.3, 6.2, 8.599999, 2.0, 3.2, SURF_ID='PARTBRD' / liner in small container
&HOLE  XB=0.2, 2.2, 6.2, 8.6, 1.8, 2.0 /
&OBST XB=0.0, 2.4, 0.0, 6.0, 2.3, 2.4, /  large container
&OBST XB=0.0, 2.4, 0.0, 6.0, 0.0, 0.1, /  large container
&OBST XB=0.0, 2.4, 0.0, 0.1, 0.1, 2.3, /  large container
&OBST XB=0.0, 2.4, 5.9, 6.0, 0.1, 2.3, /  large container
&OBST XB=0.0, 0.1, 0.1, 5.9, 0.1, 2.3, /  large container
&OBST XB=2.3, 2.4, 0.1, 5.9, 0.1, 2.3, /  large container
&HOLE  XB=0.1, 2.3, 5.8, 6.2, 1.1, 2.3 /  opening between two containers
&OBST  XB=0.1, 2.3, 3.6, 3.7, 1.7, 2.3 / baffle

&OBST XB=0.9, 1.5, 7.1, 7.7, 1.6, 1.7,   COLOR='BLACK' /  metal drum
&OBST XB=0.9, 1.5, 7.1, 7.7, 1.1, 1.2,   COLOR='BLACK' /  metal drum
&OBST XB=0.9, 1.5, 7.1, 7.2, 1.2, 1.6,   COLOR='BLACK' /  metal drum
&OBST XB=0.9, 1.5, 7.6, 7.7, 1.2, 1.6,   COLOR='BLACK' /  metal drum
&OBST XB=0.9, 1.0, 7.2, 7.6, 1.2, 1.6,   COLOR='BLACK' /  metal drum
&OBST XB=1.4, 1.5, 7.2, 7.6, 1.2, 1.6,   COLOR='BLACK' /  metal drum
&HOLE  XB=1.0,1.4, 7.2,7.6,1.2,1.8 /
&VENT XB= 1.0,1.4, 7.2,7.6,1.2,1.2 SURF_ID='FIRE_RAMP'/Fire Footprint

&OBST XB=1.0, 1.4, 4.2, 4.6, 2.4, 2.6, / vent over large container
&HOLE XB=1.1,1.3, 4.3,4.5, 2.2,2.7 /

&HOLE XB=0.2,0.4,-0.1,0.2,0.2,0.4 / front hole

&HOLE XB=-0.1,0.2, 0.7,1.0, 0.1,2.3 /


&DEVC XYZ=0.5,8.3,3.2, QUANTITY='THERMOCOUPLE', ID='TC_A1' /
&DEVC XYZ=0.5,8.3,2.9, QUANTITY='THERMOCOUPLE', ID='TC_A2' /
&DEVC XYZ=0.5,8.3,2.6, QUANTITY='THERMOCOUPLE', ID='TC_A3' /
&DEVC XYZ=0.5,8.3,2.3, QUANTITY='THERMOCOUPLE', ID='TC_A4' /
&DEVC XYZ=0.5,8.3,2.0, QUANTITY='THERMOCOUPLE', ID='TC_A5' /
&DEVC XYZ=0.5,8.3,1.7, QUANTITY='THERMOCOUPLE', ID='TC_A6' /
&DEVC XYZ=0.5,8.3,1.4, QUANTITY='THERMOCOUPLE', ID='TC_A7' /
&DEVC XYZ=0.5,8.3,1.1, QUANTITY='THERMOCOUPLE', ID='TC_A8' /


&DEVC XYZ=1.2,1.9,2.2, QUANTITY='THERMOCOUPLE', ID='TC_B1' /
&DEVC XYZ=1.2,1.9,1.9, QUANTITY='THERMOCOUPLE', ID='TC_B2' /
&DEVC XYZ=1.2,1.9,1.6, QUANTITY='THERMOCOUPLE', ID='TC_B3' /
&DEVC XYZ=1.2,1.9,1.3, QUANTITY='THERMOCOUPLE', ID='TC_B4' /
&DEVC XYZ=1.2,1.9,1.0, QUANTITY='THERMOCOUPLE', ID='TC_B5' /
&DEVC XYZ=1.2,1.9,0.7, QUANTITY='THERMOCOUPLE', ID='TC_B6' /
&DEVC XYZ=1.2,1.9,0.4, QUANTITY='THERMOCOUPLE', ID='TC_B7' /
&DEVC XYZ=1.2,1.9,0.1, QUANTITY='THERMOCOUPLE', ID='TC_B8' /


&PART ID='water_drops', WATER=.TRUE., SAMPLING_FACTOR=1, QUANTITIES='DROPLET_DIAMETER', DIAMETER=2000. /

&PROP ID='nozzle', PART_ID='water_drops', FLOW_RATE=151.4, SPRAY_PATTERN_TABLE='TABLE1' /

&TABL ID='TABLE1', TABLE_DATA=89,90,0,20,10,1.0/

&DEVC XYZ=1.2,7.4,3.3, PROP_ID='nozzle', QUANTITY='CONTROL', LATCH=.FALSE., CTRL_ID='cycling timer' /

&DEVC XYZ=0.1,0.1,0.1, ID='timer', QUANTITY='TIME' /

&CTRL ID='cycling timer', FUNCTION_TYPE='CUSTOM', INPUT_ID='timer', RAMP_ID='cycle', LATCH=.FALSE. /
&RAMP ID='cycle', T=0.00, F=-1. /
&RAMP ID='cycle', T=119.99, F=-1. /
&RAMP ID='cycle', T=120.01, F=1. /
&RAMP ID='cycle', T=124.99, F=1. /
&RAMP ID='cycle', T=125.01, F=-1. /


&VENT XB=-0.4,-0.4,-0.4, 9.2,0.0,3.6, SURF_ID='OPEN' /
&VENT XB= 2.8, 2.8,-0.4, 9.2,0.0,3.6, SURF_ID='OPEN' /
&VENT XB=-0.4, 2.8,-0.4,-0.4,0.0,3.6, SURF_ID='OPEN' /
&VENT XB=-0.4, 2.8, 9.2, 9.2,0.0,3.6, SURF_ID='OPEN' /
&VENT XB=-0.4, 2.8,-0.4, 9.2,0.0,0.0, SURF_ID='CONCRETE' /
&VENT XB=-0.4, 2.8,-0.4, 9.2,3.6,3.6, SURF_ID='OPEN' /

&SLCF PBX=0.3 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / left bench
&SLCF PBX=1.2 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / center
&SLCF PBX=2.1 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / right bench
&SLCF PBY=4.4 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / top vent
&SLCF PBY=0.7 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / left opening (crack)

&SLCF PBZ=1.3 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / sitting eye level
&SLCF PBZ=2.2 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / below  large container
&SLCF PBZ=3.2 QUANTITY='TEMPERATURE' VECTOR=.TRUE. / below  small cotainer

&SLCF PBX=0.3 QUANTITY='oxygen' / left bench
&SLCF PBX=1.2 QUANTITY='oxygen' / center
&SLCF PBX=2.1 QUANTITY='oxygen' / right bench
&SLCF PBY=4.4 QUANTITY='oxygen' / top vent
&SLCF PBY=0.7 QUANTITY='oxygen' / left opening (crack)

&SLCF PBZ=1.3 QUANTITY='oxygen' / sitting eye level
&SLCF PBZ=2.2 QUANTITY='oxygen'  / below  large container
&SLCF PBZ=3.2 QUANTITY='oxygen' /  below  small cotainer

&BNDF QUANTITY='RADIATIVE_FLUX' /
&BNDF QUANTITY='HEAT_FLUX' /
&BNDF QUANTITY='WALL_TEMPERATURE' /
&BNDF QUANTITY='BURNING_RATE' /

&ISOF QUANTITY='TEMPERATURE',VALUE=100.0 /
ISOF QUANTITY='TEMPERATURE',VALUE=300.0 /
ISOF QUANTITY='TEMPERATURE',VALUE=600.0 /

&TAIL /
