&HEAD CHID='ATF_Corridors_050_kW', TITLE='ATF Experiments with corridors on two floors connected by a single stairwell' /

&MESH ID='Corridor1', COLOR='RED',   IJK=143,18,24, XB=2.70,17.00,0.00,1.75,0.00,2.40 /
&MESH ID='Stairwell', COLOR='GREEN', IJK=27,63,50, XB=0.00, 2.70, 0.00,6.125,0.00,5.00 /
&MESH ID='Corridor2', COLOR='BLUE',  IJK=143,18,24, XB=2.70,17.00,0.00,1.75,2.60,5.00 /

&MISC TMPA=20. /
&TIME T_END=900.0/
&RADI RADIATIVE_FRACTION=0.20 /
&DUMP DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='METHANE'
      FYI='Methane, C H_4'
      SOOT_YIELD=0.0 /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  650. /

&MATL ID            = 'YELLOW PINE'
      FYI           = 'Holman, 7th ed.'
      CONDUCTIVITY  = 0.147
      SPECIFIC_HEAT = 2.8 
      DENSITY       = 640. /

&MATL ID            = 'CONCRETE' 
      FYI           = 'NBSIR 88-3752'                                               
      CONDUCTIVITY  = 1.8        
      SPECIFIC_HEAT = 1.04       
      DENSITY       =  2280. /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID        = 'GYPSUM BOARD'
      DEFAULT   = .TRUE.
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'CONCRETE FLOOR'
      MATL_ID   = 'CONCRETE'
      COLOR     = 'GRAY 60'
      THICKNESS = 0.102 /

&SURF ID        = 'WOOD FLOOR'
      MATL_ID   = 'YELLOW PINE'
      COLOR     = 'BURLY WOOD 4'
      THICKNESS = 0.015 /

&SURF ID        = 'STEEL PLATE'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.005 /

# Fire
&SURF ID='burner', NO_SLIP=.TRUE., HRRPUA=300.0, RAMP_Q='burner ramp', COLOR='RED' / 48 kW from 0.16m^2 area
&RAMP ID='burner ramp', T=  0., F=0.24 /
&RAMP ID='burner ramp', T= 60., F=1.00 /

&OBST XB=14.80,15.20,0.70,1.10,0.15,0.40, SURF_IDS='burner','STEEL PLATE','STEEL PLATE'/ 0.4m X 0.4m Burner

# Stairs Up to Landing
&OBST XB=0.00, 1.13, 2.83, 3.10, 0.00, 0.15, SURF_ID='WOOD FLOOR'/ Step_1
&OBST XB=0.00, 1.13, 3.10, 3.37, 0.00, 0.30, SURF_ID='WOOD FLOOR'/ Step_2
&OBST XB=0.00, 1.13, 3.37, 3.64, 0.00, 0.46, SURF_ID='WOOD FLOOR'/ Step_3
&OBST XB=0.00, 1.13, 3.64, 3.91, 0.00, 0.61, SURF_ID='WOOD FLOOR'/ Step_4
&OBST XB=0.00, 1.13, 3.91, 4.18, 0.00, 0.76, SURF_ID='WOOD FLOOR'/ Step_5
&OBST XB=0.00, 1.13, 4.18, 4.45, 0.00, 0.91, SURF_ID='WOOD FLOOR'/ Step_6
&OBST XB=0.00, 1.13, 4.45, 4.72, 0.00, 1.06, SURF_ID='WOOD FLOOR'/ Step_7
&OBST XB=0.00, 1.13, 4.70, 4.80, 0.00, 1.20, SURF_ID='WOOD FLOOR'/ Step_8

# Landing
&OBST XB=0.00, 2.70, 4.80, 6.10, 0.00, 1.20, SURF_ID='WOOD FLOOR'/ Landing

# Stairs Up to Second Floor
&OBST XB=1.60, 2.70, 4.53, 4.80, 0.00, 1.35, SURF_ID='WOOD FLOOR'/ Step_9
&OBST XB=1.60, 2.70, 4.26, 4.53, 0.00, 1.50, SURF_ID='WOOD FLOOR'/ Step_10
&OBST XB=1.60, 2.70, 3.99, 4.26, 0.00, 1.65, SURF_ID='WOOD FLOOR'/ Step_11
&OBST XB=1.60, 2.70, 3.72, 3.99, 0.00, 1.75, SURF_ID='WOOD FLOOR'/ Step_12
&OBST XB=1.60, 2.70, 3.45, 3.72, 0.00, 1.95, SURF_ID='WOOD FLOOR'/ Step_13
&OBST XB=1.60, 2.70, 3.18, 3.45, 0.00, 2.10, SURF_ID='WOOD FLOOR'/ Step_14
&OBST XB=1.60, 2.70, 2.91, 3.18, 0.00, 2.25, SURF_ID='WOOD FLOOR'/ Step_15
&OBST XB=1.60, 2.70, 2.64, 2.91, 0.00, 2.40, SURF_ID='WOOD FLOOR'/ Step_16
&OBST XB=1.60, 2.70, 1.75, 2.64, 0.00, 2.60, SURF_ID='WOOD FLOOR'/ Step_17

# Hand Rails
&OBST XB=1.13, 1.18, 2.83, 3.10, 0.00, 1.15 / Rail_1
&OBST XB=1.13, 1.18, 3.10, 3.37, 0.00, 1.30 / Rail_2
&OBST XB=1.13, 1.18, 3.37, 3.64, 0.00, 1.46 / Rail_3
&OBST XB=1.13, 1.18, 3.64, 3.91, 0.00, 1.61 / Rail_4
&OBST XB=1.13, 1.18, 3.91, 4.18, 0.00, 1.76 / Rail_5
&OBST XB=1.13, 1.18, 4.18, 4.45, 0.00, 1.91 / Rail_6
&OBST XB=1.13, 1.18, 4.45, 4.72, 0.00, 2.06 / Rail_7
&OBST XB=1.13, 1.18, 4.70, 4.80, 0.00, 2.20 / Rail_8

&OBST XB=1.13, 1.60, 4.75, 4.80, 0.00, 2.20 / Landing_Rail

&OBST XB=1.55, 1.60, 4.53, 4.80, 0.00, 2.35 / Rail_9
&OBST XB=1.55, 1.60, 4.26, 4.53, 0.00, 2.50 / Rail_10
&OBST XB=1.55, 1.60, 3.99, 4.26, 0.00, 2.65 / Rail_11
&OBST XB=1.55, 1.60, 3.72, 3.99, 0.00, 2.80 / Rail_12
&OBST XB=1.55, 1.60, 3.45, 3.72, 0.00, 2.95 / Rail_13
&OBST XB=1.55, 1.60, 3.18, 3.45, 0.00, 3.10 / Rail_14
&OBST XB=1.55, 1.60, 2.91, 3.18, 0.00, 3.25 / Rail_15

&OBST XB=1.16, 1.60, 2.86, 2.96, 2.60, 3.60 / Top_Stair_Rail
&OBST XB=0.00, 1.16, 2.86, 2.96, 2.60, 5.00 / Stub Wall at top of stairs

# Floors
&VENT PBZ=0.0, COLOR='GRAY 60', SURF_ID='CONCRETE FLOOR' / Floor1-Landing
&OBST XB= 0.00, 1.60,   0.00, 2.96,  2.40, 2.60, SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Landing
&OBST XB= 1.60, 17.00,  0.00, 1.75,  2.41, 2.60, SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Corridor

# Radiometer Block
&OBST XB=13.40, 13.50, 0.825, 0.925, 0.95, 1.05 / 

# Second Floor Opening
&VENT XB= 17.00, 17.00, 0.00, 1.75, 2.60, 4.60, SURF_ID='OPEN', COLOR='BEIGE' / Opening at the east end of top hallway

&VENT XB= 17.00, 17.00, 0.80, 0.95, 0.00, 0.10, SURF_ID='OPEN', COLOR='BEIGE' / Leakage near door of lower hallway

# Output Information

&SLCF PBY= 0.9,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

#Thermocouple Trees
&DEVC ID='A-01', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.2364/
&DEVC ID='A-02', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.54/
&DEVC ID='A-03', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.85/
&DEVC ID='A-04', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.15/
&DEVC ID='A-05', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.46/
&DEVC ID='A-06', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.76/
&DEVC ID='A-07', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.07/
&DEVC ID='A-08', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.22/
&DEVC ID='A-09', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.29/
&DEVC ID='A-10', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.34/

&DEVC ID='B-01', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.2364/
&DEVC ID='B-02', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.54/
&DEVC ID='B-03', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.85/
&DEVC ID='B-04', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.15/
&DEVC ID='B-05', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.46/
&DEVC ID='B-06', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.76/
&DEVC ID='B-07', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.07/
&DEVC ID='B-08', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.22/
&DEVC ID='B-09', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.29/
&DEVC ID='B-10', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.34/

&DEVC ID='C-01', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.2364/
&DEVC ID='C-02', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.54/
&DEVC ID='C-03', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.85/
&DEVC ID='C-04', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.15/
&DEVC ID='C-05', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.46/
&DEVC ID='C-06', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.76/
&DEVC ID='C-07', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.07/
&DEVC ID='C-08', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.22/
&DEVC ID='C-09', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.29/
&DEVC ID='C-10', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.34/

&DEVC ID='D-01', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.2364/
&DEVC ID='D-02', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.54/
&DEVC ID='D-03', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.85/
&DEVC ID='D-04', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.15/
&DEVC ID='D-05', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.46/
&DEVC ID='D-06', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.76/
&DEVC ID='D-07', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.07/
&DEVC ID='D-08', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.22/
&DEVC ID='D-09', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.29/
&DEVC ID='D-10', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.34/

&DEVC ID='E-01', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,2.87/
&DEVC ID='E-02', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.17/
&DEVC ID='E-03', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.48/
&DEVC ID='E-04', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.78/
&DEVC ID='E-05', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.09/
&DEVC ID='E-06', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.39/
&DEVC ID='E-07', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.70/
&DEVC ID='E-08', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.97/

&DEVC ID='F-01', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,2.87/
&DEVC ID='F-02', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.17/
&DEVC ID='F-03', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.48/
&DEVC ID='F-04', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.78/
&DEVC ID='F-05', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.09/
&DEVC ID='F-06', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.39/
&DEVC ID='F-07', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.70/
&DEVC ID='F-08', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.85/
&DEVC ID='F-09', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.92/
&DEVC ID='F-10', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.97/

&DEVC ID='G-01', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,2.87/
&DEVC ID='G-02', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.17/
&DEVC ID='G-03', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.48/
&DEVC ID='G-04', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.78/
&DEVC ID='G-05', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.09/
&DEVC ID='G-06', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.39/
&DEVC ID='G-07', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.70/
&DEVC ID='G-08', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.85/
&DEVC ID='G-09', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.92/
&DEVC ID='G-10', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.97/

#Bi-Directional Probes and TCs

&DEVC ID='H-01_VEL',  QUANTITY='VELOCITY',     XYZ=8,0.875,0.7, VELO_INDEX=-1 /
&DEVC ID='H-01_TEMP', QUANTITY='THERMOCOUPLE', XYZ=8,0.875,0.7 /
&DEVC ID='H-02_VEL',  QUANTITY='VELOCITY',     XYZ=8,0.875,1.2, VELO_INDEX=-1 /
&DEVC ID='H-02_TEMP', QUANTITY='THERMOCOUPLE', XYZ=8,0.875,1.2 /
&DEVC ID='H-03_VEL',  QUANTITY='VELOCITY',     XYZ=8,0.875,1.6, VELO_INDEX=-1 /
&DEVC ID='H-03_TEMP', QUANTITY='THERMOCOUPLE', XYZ=8,0.875,1.6 /
&DEVC ID='H-04_VEL',  QUANTITY='VELOCITY',     XYZ=8,0.875,2.3, VELO_INDEX=-1 /
&DEVC ID='H-04_TEMP', QUANTITY='THERMOCOUPLE', XYZ=8,0.875,2.3 /

&DEVC ID='I-01_VEL',  QUANTITY='VELOCITY',     XYZ=4,0.7,0.5, VELO_INDEX=-1 /
&DEVC ID='I-01_TEMP', QUANTITY='THERMOCOUPLE', XYZ=4,0.7,0.5 /
&DEVC ID='I-02_VEL',  QUANTITY='VELOCITY',     XYZ=4,0.7,1.1, VELO_INDEX=-1 /
&DEVC ID='I-02_TEMP', QUANTITY='THERMOCOUPLE', XYZ=4,0.7,1.1 /
&DEVC ID='I-03_VEL',  QUANTITY='VELOCITY',     XYZ=4,0.7,1.7, VELO_INDEX=-1 /
&DEVC ID='I-03_TEMP', QUANTITY='THERMOCOUPLE', XYZ=4,0.7,1.7 /
&DEVC ID='I-04_VEL',  QUANTITY='VELOCITY',     XYZ=4,0.7,2.3, VELO_INDEX=-1 /
&DEVC ID='I-04_TEMP', QUANTITY='THERMOCOUPLE', XYZ=4,0.7,2.3 /

&DEVC ID='J-01_VEL',  QUANTITY='VELOCITY',     XYZ=6,0.875,3.14, VELO_INDEX=+1 /
&DEVC ID='J-01_TEMP', QUANTITY='THERMOCOUPLE', XYZ=6,0.875,3.14 /
&DEVC ID='J-02_VEL',  QUANTITY='VELOCITY',     XYZ=6,0.875,3.74, VELO_INDEX=+1 /
&DEVC ID='J-02_TEMP', QUANTITY='THERMOCOUPLE', XYZ=6,0.875,3.74 /
&DEVC ID='J-03_VEL',  QUANTITY='VELOCITY',     XYZ=6,0.875,4.34, VELO_INDEX=+1 /
&DEVC ID='J-03_TEMP', QUANTITY='THERMOCOUPLE', XYZ=6,0.875,4.34 /
&DEVC ID='J-04_VEL',  QUANTITY='VELOCITY',     XYZ=6,0.875,4.94, VELO_INDEX=+1 /
&DEVC ID='J-04_TEMP', QUANTITY='THERMOCOUPLE', XYZ=6,0.875,4.94 /

&DEVC ID='K-01_VEL',  QUANTITY='VELOCITY',     XYZ=12.0,0.875,3.14, VELO_INDEX=+1 /
&DEVC ID='K-01_TEMP', QUANTITY='THERMOCOUPLE', XYZ=12.0,0.875,3.14 /
&DEVC ID='K-02_VEL',  QUANTITY='VELOCITY',     XYZ=12.0,0.875,3.64, VELO_INDEX=+1 /
&DEVC ID='K-02_TEMP', QUANTITY='THERMOCOUPLE', XYZ=12.0,0.875,3.64 /
&DEVC ID='K-03_VEL',  QUANTITY='VELOCITY',     XYZ=12.0,0.875,4.14, VELO_INDEX=+1 /
&DEVC ID='K-03_TEMP', QUANTITY='THERMOCOUPLE', XYZ=12.0,0.875,4.14 /
&DEVC ID='K-04_VEL',  QUANTITY='VELOCITY',     XYZ=12.0,0.875,4.64, VELO_INDEX=+1 /
&DEVC ID='K-04_TEMP', QUANTITY='THERMOCOUPLE', XYZ=12.0,0.875,4.64 /

#Heat Flux Gauges
&DEVC ID='Wall_RADI_1', QUANTITY='RADIOMETER',      XYZ=15.0,0.0,1.0, IOR= 2 / 
&DEVC ID='Wall_THFG_1', QUANTITY='GAUGE HEAT FLUX', XYZ=15.0,0.0,1.0, IOR= 2 /
&DEVC ID='Wall_THFG_2', QUANTITY='GAUGE HEAT FLUX', XYZ=15.0,1.75,1.0, IOR=-2 / 
&DEVC ID='Hall_THFG',   QUANTITY='GAUGE HEAT FLUX', XYZ=13.5,0.875,1.0, IOR= 1 /

#Oxygen Sensors by Burner
&DEVC ID='O2-1', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=14.6,0.875,0.10/
&DEVC ID='O2-2', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=14.6,0.875,0.20/
&DEVC ID='O2-3', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=14.6,0.875,0.40/
&DEVC ID='O2-4', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=14.6,0.875,0.60/

&TAIL /
