## Global Information

&HEAD CHID='ATF_NIST_Multi-Floor_250kW_01', 
      TITLE='ATF NIST Experiments with corridors on two floors connected by a single stairwell.' /

#Half Resolution
&MESH ID='Corridor1', COLOR='RED', IJK=144,20,25, XB=2.80,17.00,0.00,2.00,0.00,2.50/
&MESH ID='Stairwell', COLOR='GREEN', IJK=28,60,50, XB=0.00,2.80,0.00,6.00,0.00,5.00/
&MESH ID='Corridor2', COLOR='BLUE', IJK=144,20,25, XB=2.80,17.00,0.00,2.00,2.50,5.00/

#Full Resolution
MESH ID='Corridor1', COLOR='RED', IJK=288,40,50, XB=2.80,17.00,0.00,2.00,0.00,2.50/
MESH ID='Stairwell', COLOR='GREEN', IJK=56,120,100, XB=0.00,2.80,0.00,6.00,0.00,5.00/
MESH ID='Corridor2', COLOR='BLUE', IJK=288,40,50, XB=2.80,17.00,0.00,2.00,2.50,5.00/

&TIME T_END=900.0/
&MISC SURF_DEFAULT='GYPSUM BOARD' /
&RADI RADIATIVE_FRACTION=0.20 /

&REAC ID='METHANE'
      FYI='Methane, C H_4'
      C=1.
      H=4.
      SOOT_YIELD=0.01 /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /

&MATL ID            = 'CONCRETE' 
      FYI           = 'NBSIR 88-3752'                                               
      CONDUCTIVITY  = 1.8        
      SPECIFIC_HEAT = 1.04       
      DENSITY       =  2280. /

&MATL ID            = 'STEEL'
      FYI           = 'Drysdale, Intro to Fire Dynamics'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY  = 45.8
      DENSITY       = 7850. /

&SURF ID        = 'GYPSUM BOARD'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'CONCRETE FLOOR'
      MATL_ID   = 'CONCRETE'
      COLOR     = 'GRAY 60'
      THICKNESS = 0.102 /

&SURF ID        = 'PAN'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.005 /

&SURF ID='burner', HRRPUA=312.5, COLOR='RED' / 312.5 is 50kW from 0.16m^2 area
SURF ID='burner', HRRPUA=625.0, COLOR='RED' / 625 is 100kW from 0.16m^2 area
SURF ID='burner', HRRPUA=1562.5, COLOR='RED' / 1562.5 is 250kW from 0.16m^2 area
SURF ID='burner', HRRPUA=3125.0, COLOR='RED' / 3125 is 500kW from 0.16m^2 area

SURF ID='burner', HRRPUA=3125.0, RAMP_Q='pulseprofile', COLOR='RED' / 3125 is 500kW Peak from 0.16m^2 area for Pulse Profile RAMP

#Pulse Profile Ramp with 500kW Peak HRR
RAMP ID='pulseprofile', T= 0.0, F=0.0 /
RAMP ID='pulseprofile', T= 60.0, F=0.02 /
RAMP ID='pulseprofile', T= 180.0, F=0.20 /
RAMP ID='pulseprofile', T= 300.0, F=0.50 /
RAMP ID='pulseprofile', T= 420.0, F=0.02 /
RAMP ID='pulseprofile', T= 540.0, F=1.0 /
RAMP ID='pulseprofile', T= 660.0, F=0.02 /
RAMP ID='pulseprofile', T= 900.0, F=0.02 /


## Geometric Information

# Gas Burner
&OBST XB=14.80,15.20,0.70,1.10,0.15,0.36, SURF_IDS='burner','PAN','PAN'/ 0.4m X 0.4m Burner

# Walls
&OBST XB=0.00,1.16,2.86,2.96,2.65,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ Stub_Wall-Top_of_Stairs
&OBST XB=-0.1000,17.00,-0.1000,0.00,0.00,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ S-Wall
&OBST XB=-0.1000,0.00,0.00,6.10,0.00,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ W-Wall
&OBST XB=2.70,17.00,1.75,1.85,0.00,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ N-Wall-1
&OBST XB=-0.1000,2.80,6.10,6.20,0.00,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ N-Wall-2
&OBST XB=2.70,2.80,1.85,6.10,0.00,5.00, COLOR='GRAY 80', SURF_ID='GYPSUM BOARD'/ E-Wall-1

# Stairs Up to Landing
&OBST XB=0.00, 1.13, 2.83, 3.10, 0.00, 0.15, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_1
&OBST XB=0.00, 1.13, 3.10, 3.37, 0.00, 0.30, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_2
&OBST XB=0.00, 1.13, 3.37, 3.64, 0.00, 0.46, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_3
&OBST XB=0.00, 1.13, 3.64, 3.91, 0.00, 0.61, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_4
&OBST XB=0.00, 1.13, 3.91, 4.18, 0.00, 0.76, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_5
&OBST XB=0.00, 1.13, 4.18, 4.45, 0.00, 0.91, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_6
&OBST XB=0.00, 1.13, 4.45, 4.72, 0.00, 1.06, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_7
&OBST XB=0.00, 1.13, 4.70, 4.80, 0.00, 1.20, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_8

# Landing
&OBST XB=0.00, 2.70, 4.80, 6.10, 0.00, 1.20, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Landing

# Stairs Up to Second Floor
&OBST XB=1.60, 2.70, 4.53, 4.80, 0.00, 1.35, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_9
&OBST XB=1.60, 2.70, 4.26, 4.53, 0.00, 1.50, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_10
&OBST XB=1.60, 2.70, 3.99, 4.26, 0.00, 1.65, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_11
&OBST XB=1.60, 2.70, 3.72, 3.99, 0.00, 1.80, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_12
&OBST XB=1.60, 2.70, 3.45, 3.72, 0.00, 1.95, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_13
&OBST XB=1.60, 2.70, 3.18, 3.45, 0.00, 2.10, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_14
&OBST XB=1.60, 2.70, 2.91, 3.18, 0.00, 2.25, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_15
&OBST XB=1.60, 2.70, 2.64, 2.91, 0.00, 2.40, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_16
&OBST XB=1.60, 2.70, 1.75, 2.64, 0.00, 2.65, COLOR='BURLY WOOD 4' SURF_ID='INERT'/ Step_17

# Hand Rails
&OBST XB=1.13, 1.18, 2.83, 3.10, 0.00, 1.15, COLOR='GRAY 80' / Rail_1
&OBST XB=1.13, 1.18, 3.10, 3.37, 0.00, 1.30, COLOR='GRAY 80' / Rail_2
&OBST XB=1.13, 1.18, 3.37, 3.64, 0.00, 1.46, COLOR='GRAY 80' / Rail_3
&OBST XB=1.13, 1.18, 3.64, 3.91, 0.00, 1.61, COLOR='GRAY 80' / Rail_4
&OBST XB=1.13, 1.18, 3.91, 4.18, 0.00, 1.76, COLOR='GRAY 80' / Rail_5
&OBST XB=1.13, 1.18, 4.18, 4.45, 0.00, 1.91, COLOR='GRAY 80' / Rail_6
&OBST XB=1.13, 1.18, 4.45, 4.72, 0.00, 2.06, COLOR='GRAY 80' / Rail_7
&OBST XB=1.13, 1.18, 4.70, 4.80, 0.00, 2.20, COLOR='GRAY 80' / Rail_8

&OBST XB=1.13, 1.60, 4.75, 4.80, 0.00, 2.20, COLOR='GRAY 80' / Landing_Rail

&OBST XB=1.55, 1.60, 4.53, 4.80, 0.00, 2.35, COLOR='GRAY 80' / Rail_9
&OBST XB=1.55, 1.60, 4.26, 4.53, 0.00, 2.50, COLOR='GRAY 80' / Rail_10
&OBST XB=1.55, 1.60, 3.99, 4.26, 0.00, 2.65, COLOR='GRAY 80' / Rail_11
&OBST XB=1.55, 1.60, 3.72, 3.99, 0.00, 2.80, COLOR='GRAY 80' / Rail_12
&OBST XB=1.55, 1.60, 3.45, 3.72, 0.00, 2.95, COLOR='GRAY 80' / Rail_13
&OBST XB=1.55, 1.60, 3.18, 3.45, 0.00, 3.10, COLOR='GRAY 80' / Rail_14
&OBST XB=1.55, 1.60, 2.91, 3.18, 0.00, 3.25, COLOR='GRAY 80' / Rail_15

&OBST XB=1.16, 1.60, 2.86, 2.96, 2.65, 3.65, COLOR='GRAY 80' / Top_Stair_Rail

# Floors
&OBST XB=-0.10, 2.70,  -0.10, 6.20, -0.10, 0.00, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','INERT','INERT' / Floor1-Landing
&OBST XB= 2.70, 17.00, -0.10, 1.85, -0.10, 0.00, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','INERT','INERT'/ Floor1-Corridor
&OBST XB= 0.00, 1.60,   0.00, 2.96,  2.37, 2.65, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Landing
&OBST XB= 1.60, 17.00,  0.00, 1.75,  2.37, 2.65, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Corridor
OBST XB=-0.10, 2.70,  -0.10, 6.20, 5.00, 5.10, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Landing_Ceiling
OBST XB= 2.70, 17.00, -0.10, 1.85, 5.00, 5.10, COLOR='GRAY 60', SURF_IDS='CONCRETE FLOOR','GYPSUM BOARD','GYPSUM BOARD'/ Floor2-Corridor_Ceiling

# Radiometer Block
&OBST XB=13.40, 13.50, 0.825, 0.925, 0.95, 1.05, SURF_ID='INERT', COLOR='BLACK' / Backing Block for THFG-2

# Second Floor Opening
&VENT XB= 17.00, 17.00, 0.00, 1.75, 2.65, 4.682, SURF_ID='OPEN' / Opening at the south end of top hallway

# Output Information

&BNDF QUANTITY='GAUGE_HEAT_FLUX', PROP_ID='THFG'  /
&BNDF QUANTITY='WALL_TEMPERATURE' /

&SLCF PBY= 0.9,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY= 5.6,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX= 0.5,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX= 2.2,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX=15.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBX=16.9,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /

&SLCF PBY= 0.9, QUANTITY='oxygen' /
&SLCF PBY= 5.6, QUANTITY='oxygen' /
&SLCF PBX= 0.5, QUANTITY='oxygen' /
&SLCF PBX= 2.2, QUANTITY='oxygen' /
&SLCF PBX=15.0, QUANTITY='oxygen' /
&SLCF PBX=16.9, QUANTITY='oxygen' /

#Thermocouple Trees
&DEVC ID='A-01', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.2364/
&DEVC ID='A-02', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.54/
&DEVC ID='A-03', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,0.85/
&DEVC ID='A-04', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.15/
&DEVC ID='A-05', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.46/
&DEVC ID='A-06', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,1.76/
&DEVC ID='A-07', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.07/
&DEVC ID='A-08', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.22/
&DEVC ID='A-09', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.29/
&DEVC ID='A-10', QUANTITY='THERMOCOUPLE', XYZ=13.00,0.80,2.34/

&DEVC ID='B-01', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.2364/
&DEVC ID='B-02', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.54/
&DEVC ID='B-03', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,0.85/
&DEVC ID='B-04', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.15/
&DEVC ID='B-05', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.46/
&DEVC ID='B-06', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,1.76/
&DEVC ID='B-07', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.07/
&DEVC ID='B-08', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.22/
&DEVC ID='B-09', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.29/
&DEVC ID='B-10', QUANTITY='THERMOCOUPLE', XYZ=6.00,1.00,2.34/

&DEVC ID='C-01', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.2364/
&DEVC ID='C-02', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.54/
&DEVC ID='C-03', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,0.85/
&DEVC ID='C-04', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.15/
&DEVC ID='C-05', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.46/
&DEVC ID='C-06', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,1.76/
&DEVC ID='C-07', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.07/
&DEVC ID='C-08', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.22/
&DEVC ID='C-09', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.29/
&DEVC ID='C-10', QUANTITY='THERMOCOUPLE', XYZ=0.50,0.50,2.34/

&DEVC ID='D-01', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.2364/
&DEVC ID='D-02', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.54/
&DEVC ID='D-03', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,0.85/
&DEVC ID='D-04', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.15/
&DEVC ID='D-05', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.46/
&DEVC ID='D-06', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,1.76/
&DEVC ID='D-07', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.07/
&DEVC ID='D-08', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.22/
&DEVC ID='D-09', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.29/
&DEVC ID='D-10', QUANTITY='THERMOCOUPLE', XYZ=0.56,2.70,2.34/

&DEVC ID='E-01', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,2.87/
&DEVC ID='E-02', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.17/
&DEVC ID='E-03', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.48/
&DEVC ID='E-04', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,3.78/
&DEVC ID='E-05', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.09/
&DEVC ID='E-06', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.39/
&DEVC ID='E-07', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.70/
&DEVC ID='E-08', QUANTITY='THERMOCOUPLE', XYZ=1.32,4.40,4.97/

&DEVC ID='F-01', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,2.87/
&DEVC ID='F-02', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.17/
&DEVC ID='F-03', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.48/
&DEVC ID='F-04', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,3.78/
&DEVC ID='F-05', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.09/
&DEVC ID='F-06', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.39/
&DEVC ID='F-07', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.70/
&DEVC ID='F-08', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.85/
&DEVC ID='F-09', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.92/
&DEVC ID='F-10', QUANTITY='THERMOCOUPLE', XYZ=4.00,0.50,4.97/

&DEVC ID='G-01', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,2.87/
&DEVC ID='G-02', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.17/
&DEVC ID='G-03', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.48/
&DEVC ID='G-04', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,3.78/
&DEVC ID='G-05', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.09/
&DEVC ID='G-06', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.39/
&DEVC ID='G-07', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.70/
&DEVC ID='G-08', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.85/
&DEVC ID='G-09', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.92/
&DEVC ID='G-10', QUANTITY='THERMOCOUPLE', XYZ=15.00,0.88,4.97/

#Bi-Directional Probes
&DEVC ID='H-U-01', QUANTITY='U-VELOCITY', XYZ=8,0.875,0.7 /
&DEVC ID='H-U-02', QUANTITY='U-VELOCITY', XYZ=8,0.875,1.2 /
&DEVC ID='H-U-03', QUANTITY='U-VELOCITY', XYZ=8,0.875,1.6 /
&DEVC ID='H-U-04', QUANTITY='U-VELOCITY', XYZ=8,0.875,2.3 /
&DEVC ID='H-V-01', QUANTITY='V-VELOCITY', XYZ=8,0.875,0.7 /
&DEVC ID='H-V-02', QUANTITY='V-VELOCITY', XYZ=8,0.875,1.2 /
&DEVC ID='H-V-03', QUANTITY='V-VELOCITY', XYZ=8,0.875,1.6 /
&DEVC ID='H-V-04', QUANTITY='V-VELOCITY', XYZ=8,0.875,2.3 /
&DEVC ID='H-W-01', QUANTITY='W-VELOCITY', XYZ=8,0.875,0.7 /
&DEVC ID='H-W-02', QUANTITY='W-VELOCITY', XYZ=8,0.875,1.2 /
&DEVC ID='H-W-03', QUANTITY='W-VELOCITY', XYZ=8,0.875,1.6 /
&DEVC ID='H-W-04', QUANTITY='W-VELOCITY', XYZ=8,0.875,2.3 /

&DEVC ID='I-U-01', QUANTITY='U-VELOCITY', XYZ=4,0.7,0.5 /
&DEVC ID='I-U-02', QUANTITY='U-VELOCITY', XYZ=4,0.7,1.1 /
&DEVC ID='I-U-03', QUANTITY='U-VELOCITY', XYZ=4,0.7,1.7 /
&DEVC ID='I-U-04', QUANTITY='U-VELOCITY', XYZ=4,0.7,2.3 /
&DEVC ID='I-V-01', QUANTITY='V-VELOCITY', XYZ=4,0.7,0.5 /
&DEVC ID='I-V-02', QUANTITY='V-VELOCITY', XYZ=4,0.7,1.1 /
&DEVC ID='I-V-03', QUANTITY='V-VELOCITY', XYZ=4,0.7,1.7 /
&DEVC ID='I-V-04', QUANTITY='V-VELOCITY', XYZ=4,0.7,2.3 /
&DEVC ID='I-W-01', QUANTITY='W-VELOCITY', XYZ=4,0.7,0.5 /
&DEVC ID='I-W-02', QUANTITY='W-VELOCITY', XYZ=4,0.7,1.1 /
&DEVC ID='I-W-03', QUANTITY='W-VELOCITY', XYZ=4,0.7,1.7 /
&DEVC ID='I-W-04', QUANTITY='W-VELOCITY', XYZ=4,0.7,2.3 /

&DEVC ID='J-U-01', QUANTITY='U-VELOCITY', XYZ=6,0.875,0.5 /
&DEVC ID='J-U-02', QUANTITY='U-VELOCITY', XYZ=6,0.875,1.1 /
&DEVC ID='J-U-03', QUANTITY='U-VELOCITY', XYZ=6,0.875,1.7 /
&DEVC ID='J-U-04', QUANTITY='U-VELOCITY', XYZ=6,0.875,2.3 /
&DEVC ID='J-V-01', QUANTITY='V-VELOCITY', XYZ=6,0.875,0.5 /
&DEVC ID='J-V-02', QUANTITY='V-VELOCITY', XYZ=6,0.875,1.1 /
&DEVC ID='J-V-03', QUANTITY='V-VELOCITY', XYZ=6,0.875,1.7 /
&DEVC ID='J-V-04', QUANTITY='V-VELOCITY', XYZ=6,0.875,2.3 /
&DEVC ID='J-W-01', QUANTITY='W-VELOCITY', XYZ=6,0.875,0.5 /
&DEVC ID='J-W-02', QUANTITY='W-VELOCITY', XYZ=6,0.875,1.1 /
&DEVC ID='J-W-03', QUANTITY='W-VELOCITY', XYZ=6,0.875,1.7 /
&DEVC ID='J-W-04', QUANTITY='W-VELOCITY', XYZ=6,0.875,2.3 /

&DEVC ID='K-U-01', QUANTITY='U-VELOCITY', XYZ=12.0,0.875,0.5 /
&DEVC ID='K-U-02', QUANTITY='U-VELOCITY', XYZ=12.0,0.875,1.0 /
&DEVC ID='K-U-03', QUANTITY='U-VELOCITY', XYZ=12.0,0.875,1.5 /
&DEVC ID='K-U-04', QUANTITY='U-VELOCITY', XYZ=12.0,0.875,2.0 /
&DEVC ID='K-V-01', QUANTITY='V-VELOCITY', XYZ=12.0,0.875,0.5 /
&DEVC ID='K-V-02', QUANTITY='V-VELOCITY', XYZ=12.0,0.875,1.0 /
&DEVC ID='K-V-03', QUANTITY='V-VELOCITY', XYZ=12.0,0.875,1.5 /
&DEVC ID='K-V-04', QUANTITY='V-VELOCITY', XYZ=12.0,0.875,2.0 /
&DEVC ID='K-W-01', QUANTITY='W-VELOCITY', XYZ=12.0,0.875,0.5 /
&DEVC ID='K-W-02', QUANTITY='W-VELOCITY', XYZ=12.0,0.875,1.0 /
&DEVC ID='K-W-03', QUANTITY='W-VELOCITY', XYZ=12.0,0.875,1.5 /
&DEVC ID='K-W-04', QUANTITY='W-VELOCITY', XYZ=12.0,0.875,2.0 /

#Heat Flux Gauges
&PROP ID='THFG', GAUGE_TEMPERATURE=40.0 /

&DEVC ID='THFG-1', QUANTITY='GAUGE_HEAT_FLUX', PROP_ID='THFG', XYZ=15.00,1.75,1.00, IOR=-2 / In Wall at Burner
&DEVC ID='THFG-2', QUANTITY='GAUGE_HEAT_FLUX', PROP_ID='THFG', XYZ=13.50,0.875,1.00, IOR=1 / In Hallway at Burner
&DEVC ID='RADI-1', QUANTITY='RADIOMETER', XYZ=15.00,1.75,1.00, IOR=-2 / In Wall at Burner

#Oxygen Sensors by Burner
&DEVC ID='O2-1', QUANTITY='oxygen', XYZ=14.6,0.875,0.10/
&DEVC ID='O2-2', QUANTITY='oxygen', XYZ=14.6,0.875,0.20/
&DEVC ID='O2-3', QUANTITY='oxygen', XYZ=14.6,0.875,0.40/
&DEVC ID='O2-4', QUANTITY='oxygen', XYZ=14.6,0.875,0.60/

&TAIL /
