&HEAD CHID='Roomcorner_M12'/

&TIME T_END=240.0 /

Concrete thickness reduced to 5 cm from 20 cm to reduce CPU workload
&SURF ID = 'woodenwalls',
      COLOR='SANDY BROWN'
      STRETCH_FACTOR = 1
      DELTA_TMP_MAX = 100.
      SUBSTEP_POWER = 3
      N_LAYER_CELLS_MAX = 625
      CELL_SIZE_FACTOR = 0.2,
      THICKNESS = 0.01,0.05
      MINIMUM_LAYER_THICKNESS = 1E-10
      BACKING='EXPOSED',
      MATL_ID(1,:)='MOISTURE','SPRUCE',
      MATL_ID(2,1)='CONCRETE',
      MATL_MASS_FRACTION(1,:) = 0.09, 0.91 /

&VENT SURF_ID='burner'
      XB = 0.0,0.2,0.0,0.2,0.0,0.0
      IOR = 3/

&VENT SURF_ID='woodenwalls'    XB = 0.0,0.0,0.0,2.4,0.0,2.4 /
&VENT SURF_ID='woodenwalls'    XB = 0.0,3.6,0.0,0.0,0.0,2.4 /
&VENT SURF_ID='woodenwalls'    XB = 0.0,3.6,2.4,2.4,0.0,2.4 /
&VENT SURF_ID='woodenwalls'    XB = 0.0,3.6,0.0,2.4,2.4,2.4 /
&VENT SURF_ID='concretewalls'  XB = 0.0,3.6,0.0,2.4,0.0,0.0 /
&VENT SURF_ID='OPEN'	       XB = 5.3,5.3,0.0,2.4,0.0,2.4 /
&VENT SURF_ID='OPEN'	       XB = 3.8,5.3,0.0,0.0,0.0,2.4 /
&VENT SURF_ID='OPEN'	       XB = 3.8,5.3,2.4,2.4,0.0,2.4 /
&VENT SURF_ID='OPEN'	       XB = 3.8,5.3,0.0,2.4,2.4,2.4 /

&OBST XB=3.6,3.8,0,2.4,0,2.4, SURF_ID6='woodenwalls','concretewalls','INERT','INERT','INERT','INERT'/

&HOLE XB = 3.59,3.81,0.8,1.6,0,2.0 /

&CATF OTHER_FILES = 'spruce_roomcorner.txt','common_roomcorner.txt','output_roomcorner.txt' /

&TAIL/