&HEAD CHID='Roomcorner_modified'/

&TIME T_END=330.0 /

&SURF ID = 'woodenwalls',
COLOR='SANDY BROWN'
STRETCH_FACTOR(1) = 1
STRETCH_FACTOR(2) = 1.5
DELTA_TMP_MAX = 100.
SUBSTEP_POWER = 3
N_LAYER_CELLS_MAX(1) = 1375
N_LAYER_CELLS_MAX(2) = 50
CELL_SIZE_FACTOR = 0.2,
THICKNESS = 0.022,0.2
MINIMUM_LAYER_THICKNESS = 1E-10
BACKING='EXPOSED',
MATL_ID(1,:)='water','wood',
MATL_ID(2,1)='concrete',
MATL_MASS_FRACTION(1,:) = 0.09, 0.91 /

&VENT SURF_ID='burner'
XB = 0.0,0.2,0.0,0.2,0.0,0.0
IOR = 3/

&VENT SURF_ID='woodenwalls'
XB = 0.0,0.0,0.0,2.4,0.0,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,2.4,0.0,0.0,0.0,2.4 /
&VENT SURF_ID='concretewalls'
XB = 2.4,3.6,0.0,0.0,0.0,2.4 /
&VENT SURF_ID='concretewalls'
XB = 0.0,3.6,2.4,2.4,0.0,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,0.2,2.1,2.3,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,0.4,1.9,2.1,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,0.6,1.7,1.9,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,0.8,1.5,1.7,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,1.0,1.3,1.5,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 0.0,1.2,0.0,1.3,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,1.4,0.9,1.1,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,1.6,0.7,0.9,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,1.8,0.5,0.7,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,2.0,0.3,0.5,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,2.2,0.1,0.3,2.4,2.4 /
&VENT SURF_ID='woodenwalls'
XB = 1.2,2.4,0.0,0.1,2.4,2.4 /
&VENT SURF_ID='concretewalls'
XB = 0.0,3.6,0.0,2.4,2.4,2.4 /
&VENT SURF_ID='concretewalls'
XB = 0.0,3.6,0.0,2.4,0.0,0.0 /
&VENT SURF_ID='OPEN'
XB = 5.3,5.3,0.0,2.4,0.0,2.4 /
&VENT SURF_ID='OPEN'
XB = 3.8,5.3,0.0,0.0,0.0,2.4 /
&VENT SURF_ID='OPEN'
XB = 3.8,5.3,2.4,2.4,0.0,2.4 /
&VENT SURF_ID='OPEN'
XB = 3.8,5.3,0.0,2.4,2.4,2.4 /

&OBST XB=3.6,3.8,0,2.4,0,2.4, SURF_ID6='concretewalls','concretewalls','INERT','INERT','INERT','INERT'/

&HOLE XB = 3.59,3.81,0.8,1.6,0,2.0 /

&CATF OTHER_FILES = 'spruce_roomcorner.txt','common_roomcorner.txt','output_roomcorner.txt' /

&TAIL/