&HEAD CHID='spruce_flaming_50', TITLE='Spruce cone calorimeter flaming.' / 

&MESH IJK=20,20,30, XB=-0.10,0.10,-0.10,0.10,0.0,0.3 /

&TIME T_END=1450., DT = 0.5, WALL_INCREMENT = 1 /

&MISC TMPA=27 /

&SURF ID = 'SAMPLE',
      STRETCH_FACTOR = 1,
      HEAT_TRANSFER_COEFFICIENT = 15.,
      EXTERNAL_FLUX = 50
      CELL_SIZE_FACTOR = 0.2,
      THICKNESS = 0.02,0.013,
      MINIMUM_LAYER_THICKNESS = 1E-10
      BACKING='EXPOSED',
      MATL_ID(1,:)='MOISTURE','SPRUCE',
      MATL_ID(2,1)='CERAMIC',
      MATL_MASS_FRACTION(1,:) = 0.09, 0.91 /

&CATF OTHER_FILES = 'output.txt','spruce.txt','common.txt' /

&TAIL/
