! Hasenheide apartment experiments, run Hep_160_S3_R2 (fire series Hep_160_075).
! Adapted from fds_decks/hep_160_075_ysmatched.fds of the reproduction package openbcl/hasenheide1-reproduction v1.0.0
! (Zenodo doi:10.5281/zenodo.24054120). Changes for the Validation Guide: CHID; HUMIDITY, P_INF and TMPA
! measured before this run (results/measurement/timeseries/runs.csv); the HRR ramp of this
! run, from its load-cell mass with the chain of scripts/reduce_hrr_from_mass.py, thinned to
! 0.2 kW and rescaled to the fuel energy; HEAT_OF_COMBUSTION 44.0 MJ/kg, the net heat of combustion
! of the liquid fuel for complete combustion, with IDEAL=T (instead of the measured effective
! 41.345 MJ/kg), and the ramp uses the effective
! value FDS derives from it, 42.824 MJ/kg, so the fuel and soot mass rates are the measured ones;
! the decay of the pan surface temperature (RAMP_T) starts at the burning duration of this run; the
! line-of-sight beams output TRANSMISSIVITY (%/m) instead of PATH OBSCURATION (%), only for
! the LEM beams used in the Guide, plus EXTINCTION COEFFICIENT (1/m) on the same paths, with
! the free-text note above the beams rewritten for that; the window HOLEs reach 1 cm beyond
! the mesh boundary, and the note on the former window vents is removed; outputs reduced to
! the thermocouple trees in F1 and F2 and the LEM beams, and 4 slices along the flow path
! (no smoke detectors, boundary, restart or mass files); output every T_END/NFRAMES = 10 s,
! the devices averaged over that interval.


&HEAD CHID='Hasenheide_Hep_160_S3_R2', TITLE='Leipzig Hasenheide - Light Extinction in Fire Smoke'/
&TIME T_END=900.0/
&DUMP NFRAMES=90/
&MISC HUMIDITY=77.5, P_INF=99731, TMPA=11.4, SIMULATION_MODE='LES'/

&MESH ID='Near-Field-01', IJK=54,50,20, XB=1.4,2.75,1.5,2.75,0.0,0.5, MPI_PROCESS=0/
&MESH ID='Near-Field-02', IJK=54,50,20, XB=1.4,2.75,1.5,2.75,0.5,1.0, MPI_PROCESS=1/
&MESH ID='Near-Field-03', IJK=54,50,20, XB=1.4,2.75,1.5,2.75,1.0,1.5, MPI_PROCESS=2/
&MESH ID='Near-Field-04', IJK=54,50,20, XB=1.4,2.75,1.5,2.75,1.5,2.0, MPI_PROCESS=3/
&MESH ID='Near-Field-05', IJK=54,50,22, XB=1.4,2.75,1.5,2.75,2.0,2.55, MPI_PROCESS=4/
&MESH ID='F1-01', IJK=28,30,51, XB=0.0,1.4,0.0,1.5,0.0,2.55, MPI_PROCESS=5/
&MESH ID='F1-02', IJK=27,30,51, XB=1.4,2.75,0.0,1.5,0.0,2.55, MPI_PROCESS=6/
&MESH ID='F1-03', IJK=30,30,51, XB=2.75,4.25,0.0,1.5,0.0,2.55, MPI_PROCESS=7/
&MESH ID='F1-04', IJK=28,25,51, XB=0.0,1.4,1.5,2.75,0.0,2.55, MPI_PROCESS=8/
&MESH ID='F1-05', IJK=30,25,51, XB=2.75,4.25,1.5,2.75,0.0,2.55, MPI_PROCESS=9/
&MESH ID='F1-06', IJK=28,33,51, XB=0.0,1.4,2.75,4.4,0.0,2.55, MPI_PROCESS=10/
&MESH ID='F1-07', IJK=27,33,51, XB=1.4,2.75,2.75,4.4,0.0,2.55, MPI_PROCESS=11/
&MESH ID='F1-08', IJK=30,33,51, XB=2.75,4.25,2.75,4.4,0.0,2.55, MPI_PROCESS=12/
&MESH ID='F2-01', IJK=18,66,51, XB=0.0,0.9,4.4,7.7,0.0,2.55, MPI_PROCESS=13/
&MESH ID='F2-02', IJK=19,66,51, XB=0.9,1.85,4.4,7.7,0.0,2.55, MPI_PROCESS=14/
&MESH ID='F2-03', IJK=18,66,51, XB=1.85,2.75,4.4,7.7,0.0,2.55, MPI_PROCESS=15/
&MESH ID='F2-04', IJK=19,66,51, XB=2.75,3.7,4.4,7.7,0.0,2.55, MPI_PROCESS=16/
&MESH ID='F2-05', IJK=18,66,51, XB=3.7,4.6,4.4,7.7,0.0,2.55, MPI_PROCESS=17/
&MESH ID='FC', IJK=21,70,51, XB=0.0,1.05,7.7,11.2,0.0,2.55, MPI_PROCESS=18/
&MESH ID='F3-01', IJK=18,66,51, XB=0.0,0.9,11.2,14.5,0.0,2.55, MPI_PROCESS=19/
&MESH ID='F3-02', IJK=19,66,51, XB=0.9,1.85,11.2,14.5,0.0,2.55, MPI_PROCESS=20/
&MESH ID='F3-03', IJK=18,66,51, XB=1.85,2.75,11.2,14.5,0.0,2.55, MPI_PROCESS=21/
&MESH ID='F3-04', IJK=19,66,51, XB=2.75,3.7,11.2,14.5,0.0,2.55, MPI_PROCESS=22/
&MESH ID='F3-05', IJK=18,66,51, XB=3.7,4.6,11.2,14.5,0.0,2.55, MPI_PROCESS=23/

&ZONE ID='Zone1', XYZ=0.0,0.0,0.0, LEAK_AREA=0.035, LEAK_PRESSURE_EXPONENT=0.65, LEAK_REFERENCE_PRESSURE=50.0/

&SPEC ID='SOOT', MASS_EXTINCTION_COEFFICIENT=7566/

&REAC ID='FDS6 N-HEPTANE',
      FYI='FDS6 Predefined',
      FUEL='N-HEPTANE',
      CO_YIELD=0.01,
      SOOT_YIELD=0.0328,
      HEAT_OF_COMBUSTION=4.4000E+04,
      IDEAL=.TRUE.,
      RADIATIVE_FRACTION=0.4/

&DEVC ID='TC_F1_0_6', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,0.6/
&DEVC ID='TC_F1_1_2', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.2/
&DEVC ID='TC_F1_1_6', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.6/
&DEVC ID='TC_F1_1_8', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,1.8/
&DEVC ID='TC_F1_2_0', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.0/
&DEVC ID='TC_F1_2_2', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.2/
&DEVC ID='TC_F1_2_4', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.4/
&DEVC ID='TC_F1_2_5', QUANTITY='THERMOCOUPLE', XYZ=3.65,0.5,2.5/
&DEVC ID='TC_F2_0_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,0.6/
&DEVC ID='TC_F2_1_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.2/
&DEVC ID='TC_F2_1_6', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.6/
&DEVC ID='TC_F2_1_8', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,1.8/
&DEVC ID='TC_F2_2_0', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.0/
&DEVC ID='TC_F2_2_2', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.2/
&DEVC ID='TC_F2_2_4', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.4/
&DEVC ID='TC_F2_2_5', QUANTITY='THERMOCOUPLE', XYZ=2.225,5.9,2.5/
Line-of-sight TRANSMISSIVITY beams (%/m), K = -ln(T/100): straight 0.81 m beams centred
on the as-built LEM points above, at z = 2.3 m in F1, F2, F3 and at the height of the
movable LEM in F2 in this run. The same paths with EXTINCTION COEFFICIENT (1/m), the
path-averaged K.
&DEVC ID='LEM_LOS_F1_2_3', QUANTITY='TRANSMISSIVITY', XB=2.745,3.555,3.725,3.725,2.3,2.3/
&DEVC ID='LEM_LOS_F2_1_9', QUANTITY='TRANSMISSIVITY', XB=1.870,2.680,6.275,6.275,1.9,1.9/
&DEVC ID='LEM_LOS_F2_2_3', QUANTITY='TRANSMISSIVITY', XB=1.870,2.680,6.325,6.325,2.3,2.3/
&DEVC ID='LEM_LOS_F3_2_3', QUANTITY='TRANSMISSIVITY', XB=1.870,2.680,12.775,12.775,2.3,2.3/
&DEVC ID='LEM_K_F1_2_3', QUANTITY='EXTINCTION COEFFICIENT', XB=2.745,3.555,3.725,3.725,2.3,2.3/
&DEVC ID='LEM_K_F2_1_9', QUANTITY='EXTINCTION COEFFICIENT', XB=1.870,2.680,6.275,6.275,1.9,1.9/
&DEVC ID='LEM_K_F2_2_3', QUANTITY='EXTINCTION COEFFICIENT', XB=1.870,2.680,6.325,6.325,2.3,2.3/
&DEVC ID='LEM_K_F3_2_3', QUANTITY='EXTINCTION COEFFICIENT', XB=1.870,2.680,12.775,12.775,2.3,2.3/

&MATL ID='BRICK',
      FYI='Building brick, common, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.69,
      DENSITY=1600.0/
&MATL ID='CALCIUM SILICATE',
      FYI='NBSIR 88-3752 - NBS Multi-Room Validation',
      SPECIFIC_HEAT_RAMP='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY=0.12,
      DENSITY=720.0,
      EMISSIVITY=0.83/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=20.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=200.0, F=1.25/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=300.0, F=1.33/
&RAMP ID='CALCIUM SILICATE_SPECIFIC_HEAT_RAMP', T=600.0, F=1.55/
&MATL ID='STEEL',
      FYI='Drysdale, Intro to Fire Dynamics - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=0.46,
      CONDUCTIVITY=45.8,
      DENSITY=7850.0/
&MATL ID='GLASS',
      FYI='Glass, plate, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=0.84,
      CONDUCTIVITY=0.78,
      DENSITY=2700.0/
&MATL ID='WOOD',
      FYI='Fir, sfpe handbook of fire protection engineering 5th edition table a.28',
      SPECIFIC_HEAT=2.72,
      CONDUCTIVITY=0.11,
      DENSITY=420.0/
&MATL ID='GYPSUM',
      FYI='NBSIR 88-3752 - ATF NIST Multi-Floor Validation',
      SPECIFIC_HEAT=1.09,
      CONDUCTIVITY=0.17,
      DENSITY=930.0/

&SURF ID='WALL',
      RGB=255,255,204,
      DEFAULT=.TRUE.,
      LEAK_PATH=1,0,
      MATL_ID(1,1)='GYPSUM',
      MATL_ID(2,1)='BRICK',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=0.015,0.2/
&SURF ID='GLASS',
      RGB=173,216,230,
      MATL_ID(1,1)='GLASS',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.004/
&SURF ID='SCALE',
      RGB=200,200,200,
      MATL_ID(1,1)='CALCIUM SILICATE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05/
&SURF ID='PAN',
      RGB=0,0,153,
      MATL_ID(1,1)='STEEL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=3.0E-3/
&SURF ID='FLOOR',
      RGB=255,204,153,
      LEAK_PATH=1,0,
      MATL_ID(1,1)='WOOD',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.03/
&SURF ID='CEILING',
      COLOR='GRAY 80',
      LEAK_PATH=1,0,
      MATL_ID(1,1)='GYPSUM',
      MATL_ID(2,1)='WOOD',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      THICKNESS(1:2)=5.0E-3,0.03/
&SURF ID='HEPTANE_160_075',
      COLOR='RED',
      HRRPUA=44.44,
      RAMP_Q='HEPTANE_160_075_RAMP_Q',
      TMP_FRONT=100.0,
      RAMP_T='HEPTANE_160_075_RAMP_T'/
&RAMP ID='HEPTANE_160_075_RAMP_T', T=191.5, F=1.0/
&RAMP ID='HEPTANE_160_075_RAMP_T', T=251.5, F=0.2/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=0, F=0.00/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=1, F=4.33/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=2, F=2.89/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=4, F=3.76/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=5, F=4.51/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=6, F=6.11/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=9, F=9.15/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=12, F=10.73/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=13, F=10.83/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=15, F=10.02/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=16, F=10.03/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=17, F=11.01/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=22, F=11.89/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=25, F=13.19/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=26, F=13.44/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=27, F=13.24/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=30, F=14.14/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=31, F=14.27/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=32, F=13.87/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=34, F=13.73/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=36, F=14.80/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=37, F=14.92/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=38, F=14.03/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=40, F=13.68/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=42, F=14.76/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=46, F=15.53/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=47, F=16.07/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=48, F=17.02/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=50, F=16.87/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=52, F=16.25/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=53, F=16.57/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=54, F=16.22/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=55, F=16.69/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=56, F=16.66/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=61, F=16.10/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=63, F=14.07/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=64, F=14.21/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=65, F=13.85/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=66, F=14.04/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=68, F=13.55/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=70, F=12.66/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=71, F=11.82/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=75, F=12.89/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=76, F=12.77/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=79, F=14.28/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=81, F=14.65/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=84, F=16.89/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=85, F=17.14/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=86, F=17.94/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=88, F=18.08/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=90, F=17.52/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=92, F=17.89/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=95, F=16.65/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=97, F=16.72/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=103, F=15.60/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=106, F=15.72/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=108, F=15.02/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=111, F=16.41/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=113, F=16.77/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=116, F=18.38/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=117, F=18.67/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=120, F=18.73/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=123, F=20.36/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=125, F=20.92/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=127, F=20.70/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=129, F=21.33/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=132, F=21.03/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=137, F=22.52/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=138, F=22.38/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=139, F=23.09/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=145, F=23.62/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=146, F=23.43/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=147, F=24.49/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=149, F=25.82/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=152, F=26.02/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=153, F=26.61/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=157, F=25.94/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=158, F=25.51/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=161, F=25.27/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=164, F=23.04/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=167, F=22.78/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=171, F=20.99/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=173, F=20.70/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=175, F=19.42/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=176, F=19.85/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=178, F=18.86/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=179, F=18.74/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=180, F=18.13/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=181, F=16.93/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=182, F=16.36/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=185, F=15.41/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=188, F=13.12/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=191, F=10.12/
&RAMP ID='HEPTANE_160_075_RAMP_Q', T=191.5, F=0.00/

&OBST ID='Load_cell', XB=1.8,2.35,1.9,2.35,0.0,0.15, SURF_ID='SCALE'/ 
&OBST ID='Fire_pan_00', XB=2.0,2.15,2.05,2.2,0.2,0.2, SURF_IDS='HEPTANE_160_075','PAN','PAN'/ 
&OBST ID='Fire_pan_01', XB=2.0,2.0,2.05,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_02', XB=2.0,2.15,2.2,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_03', XB=2.15,2.15,2.05,2.2,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_04', XB=2.0,2.15,2.05,2.05,0.2,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_05', XB=1.975,2.0,2.025,2.05,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_06', XB=1.975,2.0,2.2,2.225,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_07', XB=2.15,2.175,2.2,2.225,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_08', XB=2.15,2.175,2.025,2.05,0.15,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_09', XB=2.0,2.15,2.025,2.05,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_10', XB=1.975,2.0,2.05,2.2,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_11', XB=2.0,2.15,2.2,2.225,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Fire_pan_12', XB=2.15,2.175,2.05,2.2,0.3,0.3, SURF_ID='PAN'/ 
&OBST ID='Wall_01', XB=0.0,0.45,4.4,4.8,0.0,2.55/ 
&OBST ID='Wall_02', XB=0.0,0.45,14.1,14.5,0.0,2.55/ 
&OBST ID='Wall_03', XB=0.0,1.05,7.7,7.85,0.0,2.55/ 
&OBST ID='Wall_04', XB=0.0,1.05,11.05,11.2,0.0,2.55/ 
&OBST ID='Wall_05', XB=0.0,4.6,4.2,4.4,0.0,2.55/ 
&OBST ID='Wall_06', XB=4.15,4.25,0.0,4.2,0.0,2.55/ 
&OBST ID='Wall_07', XB=4.5,4.6,4.4,7.7,0.0,2.55/ 
&OBST ID='Wall_08', XB=4.5,4.6,11.2,14.5,0.0,2.55/ 
&OBST ID='Window_F1', XB=4.24,4.25,1.36,2.65,0.92,2.14, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 
&OBST ID='Window_F2', XB=4.59,4.6,5.4,6.69,0.92,2.14, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 
&OBST ID='Window_F3', XB=4.59,4.6,12.22,13.55,0.92,2.23, SURF_ID='GLASS', PERMIT_HOLE=.FALSE./ 

&HOLE ID='Door_F1-F2', XB=0.82,1.65,4.15,4.45,-0.05,1.97/ 
&HOLE ID='Door_F2-FC', XB=0.13,0.95,7.65,7.9,-0.05,1.97/ 
&HOLE ID='Door_FC-F3', XB=0.11,0.95,11.0,11.25,-0.05,1.97/ 
&HOLE ID='Window_F1', XB=4.1,4.26,1.36,2.65,0.92,2.14/ 
&HOLE ID='Window_F2', XB=4.45,4.61,5.4,6.69,0.92,2.14/ 
&HOLE ID='Window_F3', XB=4.45,4.61,12.22,13.55,0.92,2.23/ 

&VENT ID='Floor', SURF_ID='FLOOR', XB=0.0,4.6,0.0,14.5,0.0,0.0/ 
&VENT ID='Ceiling', SURF_ID='CEILING', XB=0.0,4.6,0.0,14.5,2.55,2.55/ 




Slices for a quick check along the flow path F1-F2-FC-F3: x = 0.9 m crosses the three
doorways, z = 2.3 m is the height of the fixed LEMs.
&SLCF QUANTITY='TEMPERATURE', PBX=0.9/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', PBX=0.9/
&SLCF QUANTITY='TEMPERATURE', PBZ=2.3/
&SLCF QUANTITY='EXTINCTION COEFFICIENT', PBZ=2.3/

&TAIL /
