&HEAD CHID='Croce_03', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-3, J_UPPER=2 /  18 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-2, I_UPPER=-2, J_LOWER=0, J_UPPER=1 /  2 meshes

&TIME T_END=60. /

&MISC TMPA=2.1, P_INF=95900, HUMIDITY=91. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=50. /

&WIND SPEED=1.5, Z_REF=9., DIRECTION=227.0, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.098, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB= -4.615, 4.615,-0.905,0.905,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB= -4.815, -4.615,-0.905, 0.905,0,0.4 /  Bund
&OBST XB=  4.615,  4.815,-0.905, 0.905,0,0.4 / 
&OBST XB= -4.815,  4.815,-1.105,-0.905,0,0.4 / 
&OBST XB= -4.815,  4.815, 0.905, 1.105,0,0.4 / 

&SURF ID='GROUND', ROUGHNESS=0.1, DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='P1',   XYZ=  0.00, -7.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P2',   XYZ=  0.00,-12.61,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P3',   XYZ=  0.00,-25.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P4',   XYZ=-13.12,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P5',   XYZ=-16.62,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P6',   XYZ=-20.62,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P7',   XYZ=-11.69,  7.99,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1,-1,0 /
&DEVC ID='P8',   XYZ=-10.00, 10.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1,-1,0 /
&DEVC ID='P9',   XYZ=  0.00, 10.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P10',  XYZ=  0.00, 13.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P11B', XYZ=  0.00, 17.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P11L', XYZ=  0.00, 17.92,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /

&DEVC R_ID='r-up', ID='Upwind',    XB=0.00,0.00, -7.92,-25.92,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=3, STATISTICS_START=20., ORIENTATION=0, 1,0, POINTS_ARRAY_Y= -7.92,-12.61,-25.92 /
&DEVC R_ID='r-lat', ID='Lateral',   XB=-13.12,-20.62,0.00,0.00,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=3, STATISTICS_START=20., ORIENTATION=1, 0,0, POINTS_ARRAY_X=-13.12,-16.62,-20.62 /
&DEVC R_ID='r-down', ID='Downwind',  XB=0.00,0.00, 10.92, 17.92,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=4, STATISTICS_START=20., ORIENTATION=0,-1,0, POINTS_ARRAY_Y= 10.92, 13.92, 17.91, 17.92 /

&DEVC XBP=0.0,0.0,0.0,0.0,0.1,9.9, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=20., DY=20., DZ=0.1, POINTS=50, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=10. /
&DEVC XB=-20.0,20.0,-20.0,20.0,7.0,7.2, QUANTITY='TEMPERATURE', SPATIAL_STATISTIC='MAXLOC Y', ID='y_max' /
&CTRL ID='d', FUNCTION_TYPE='ABS', INPUT_ID='y_max' /
&CTRL ID='H', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&CTRL ID='d/7', FUNCTION_TYPE='DIVIDE', INPUT_ID='d','CONSTANT', CONSTANT=7. /
&CTRL ID='theta_rad', FUNCTION_TYPE='ATAN', INPUT_ID='d/7' /
&CTRL ID='theta_deg', FUNCTION_TYPE='MULTIPLY', INPUT_ID='theta_rad','CONSTANT', CONSTANT=57.296 /
&CTRL ID='cos_theta', FUNCTION_TYPE='COS', INPUT_ID='theta_rad' /
&CTRL ID='L', FUNCTION_TYPE='DIVIDE', INPUT_ID='H','cos_theta' /
&DEVC ID='L_F',  XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10, STATISTICS_END=60, CTRL_ID='L', UNITS='m' /
&DEVC ID='tilt', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10, STATISTICS_END=60, CTRL_ID='theta_deg', UNITS='deg' /

&TAIL /
