&HEAD CHID='Croce_05', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-3, J_UPPER=4 /  24 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-3, I_UPPER=-2, J_LOWER=0, J_UPPER=1 /  4 meshes

&TIME T_END=60. /

&MISC TMPA=4.5, P_INF=95700, HUMIDITY=94. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=50. /

&WIND SPEED=9.31, Z_REF=9., DIRECTION=176.4, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.060, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB= -4.525, 4.525,-0.905,0.905,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB= -4.725, -4.525,-0.905, 0.905,0,0.4 /  Bund
&OBST XB=  4.525,  4.725,-0.905, 0.905,0,0.4 / 
&OBST XB= -4.725,  4.725,-1.105,-0.905,0,0.4 / 
&OBST XB= -4.725,  4.725, 0.905, 1.105,0,0.4 / 

&SURF ID='GROUND', ROUGHNESS=0.1, DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='P1',  XYZ=  0.00, -9.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P2',  XYZ=  0.00,-15.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P3',  XYZ=  0.00,-20.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P4',  XYZ=  0.00,-27.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P5',  XYZ=-13.53,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P6',  XYZ=-16.53,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P7',  XYZ=-20.53,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P8',  XYZ=-26.53,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P9',  XYZ=  0.00, 14.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P10', XYZ=  0.00, 18.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P11B',XYZ=  0.00, 24.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P11L',XYZ=  0.00, 24.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P12', XYZ=  0.00, 30.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P13', XYZ=  0.00, 37.91,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /

&DEVC R_ID='r-up', ID='Upwind',    XB=0.00,0.00, -9.91,-27.91,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=4, STATISTICS_START=20., ORIENTATION=0, 1,0, POINTS_ARRAY_Y= -9.91,-15.91,-20.91,-27.91 /
&DEVC R_ID='r-lat', ID='Lateral',   XB=-13.53,-26.53,0.00,0.00,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=4, STATISTICS_START=20., ORIENTATION=1, 0,0, POINTS_ARRAY_X=-13.53,-16.53,-20.53,-26.53 /
&DEVC R_ID='r-down', ID='Downwind',  XB=0.00,0.00, 14.91, 37.91,1.5,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', POINTS=5, STATISTICS_START=20., ORIENTATION=0,-1,0, POINTS_ARRAY_Y= 14.92, 18.91, 24.91, 30.91, 37.91 /

&DEVC XBP=0.0,0.0,0.0,0.0,0.1,9.9, QUANTITY='HRRPUV', SPATIAL_STATISTIC='VOLUME INTEGRAL', DX=25., DY=25., DZ=0.1, POINTS=50, Z_ID='z_HRRPUL', ID='HRRPUL', STATISTICS_START=10. /
&CTRL ID='pct', FUNCTION_TYPE='PERCENTILE', INPUT_ID='HRRPUL', PERCENTILE=0.97 /
&DEVC ID='L_F', XYZ=0,0,0, QUANTITY='CONTROL VALUE', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=10, STATISTICS_END=60, CTRL_ID='pct', UNITS='m' /

&TAIL /
