&HEAD CHID='Croce_06', TITLE='Croce LNG Fires'/

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh1' /
&MULT ID='mesh1', DX=10, DY=10, I_LOWER=-1, I_UPPER=1, J_LOWER=-4, J_UPPER=3 /  24 meshes

&MESH IJK=50,50,50, XB=-5.,5.,-5.,5.,0.0,10., MULT_ID='mesh4' /
&MULT ID='mesh4', DX=10, DY=10, I_LOWER=-4, I_UPPER=-2, J_LOWER=-1, J_UPPER=0 /  6 meshes

&TIME T_END=100. /

&MISC TMPA=15.8, P_INF=98600, HUMIDITY=68. /

&RADI NUMBER_RADIATION_ANGLES=600, OPTICALLY_THIN=T, PATH_LENGTH=50. /

&WIND SPEED=4.98, Z_REF=9., DIRECTION=3.0, Z_0=0.1, L=1000000. /

&REAC FUEL='METHANE', SOOT_YIELD=0.005, RADIATIVE_FRACTION=0.25 /

&SURF ID='LNG_SOURCE', MLRPUA=0.082, RAMP_Q='LNG_ramp', COLOR='LIGHT BLUE' / 

&RAMP ID='LNG_ramp', T=  0., F=0.0/
&RAMP ID='LNG_ramp', T=  5., F=1.0/

&VENT XB=-11.725,11.725,-1.970,1.970,0,0, SURF_ID='LNG_SOURCE' / 

&OBST XB=-11.925,-11.725,-1.970, 1.970,0,0.4 /  Bund
&OBST XB= 11.725, 11.925,-1.970, 1.970,0,0.4 / 
&OBST XB=-11.925, 11.925,-2.170,-1.970,0,0.4 / 
&OBST XB=-11.925, 11.925, 1.970, 2.170,0,0.4 / 

&SURF ID='GROUND', ROUGHNESS=0.1, DEFAULT=T, COLOR='TAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&SLCF PBZ=1.25, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='INTEGRATED INTENSITY', CELL_CENTERED=T /
&SLCF PBY=0.01, QUANTITY='TEMPERATURE', CELL_CENTERED=T /
&SLCF PBX=0.01, QUANTITY='TEMPERATURE', VECTOR=T /



&DUMP DT_DEVC=5. /

&DEVC ID='P1', XYZ=  0.00,-21.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P2', XYZ=  0.00,-24.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P3', XYZ=  0.00,-29.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P4', XYZ=  0.00,-35.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0, 1,0 /
&DEVC ID='P5', XYZ=-27.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P6', XYZ=-30.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P7', XYZ=-34.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P8', XYZ=-39.73,  0.00,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=1, 0,0 /
&DEVC ID='P9', XYZ=  0.00, 15.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P10',XYZ=  0.00, 19.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P11',XYZ=  0.00, 23.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /
&DEVC ID='P12',XYZ=  0.00, 31.97,1.5, QUANTITY='RADIATIVE HEAT FLUX GAS', TEMPORAL_STATISTIC='RUNNING AVERAGE', STATISTICS_START=20., ORIENTATION=0,-1,0 /

&DEVC ID='U', XB=0,0,-18,-18,0.05,9.95, POINTS=50, QUANTITY='VELOCITY', Z_ID='z' /

&TAIL /
