&HEAD CHID='BST_FRS_2', TITLE='Cardington test BST_FRS_2 for predictive wood crib validation' /  

&TIME T_END=5400, T_BEGIN=0 /

&MESH ID='MESH 0 ', XB=00, 02,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=0 /
&MESH ID='MESH 1 ', XB=02, 04,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=1 /
&MESH ID='MESH 2 ', XB=04, 06,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=2 /
&MESH ID='MESH 3 ', XB=06, 08,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=3 /
&MESH ID='MESH 4 ', XB=08, 10,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=4 /
&MESH ID='MESH 5 ', XB=10, 12,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=5 /
&MESH ID='MESH 6 ', XB=12, 14,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=6 /
&MESH ID='MESH 7 ', XB=14, 16,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=7 /
&MESH ID='MESH 8 ', XB=16, 18,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=8 /
&MESH ID='MESH 9 ', XB=18, 20,   0,5.6, 0, 2.8, IJK=20,56,28 MPI_PROCESS=9 /
&MESH ID='MESH 10', XB=20, 23,   0,5.6, 0, 2.8, IJK=30,56,28 MPI_PROCESS=10 /
&MESH ID='MESH 11', XB=23, 25,   0,5.6, 0, 5.6, IJK=10,28,28 MPI_PROCESS=11 /

&DUMP SMOKE3D=.TRUE,
	DT_DEVC=10.0
	DT_HRR=60.0,
	DT_SLCF=10.0,
	DT_BNDF=10.0,
	DT_ISOF=1000000,
	DT_PL3D=1000000 
	DT_RESTART=600 /

&MISC TMPA=20 /
		
-------------------------------------------------------- FIRE ----------------------------------------------------------

The HoC was reported in the report and the same is used here. The wood formula is based on a discussion thread in the FDS group. 
&REAC ID='CELLULOSE', FUEL='CELLULOSE',
	  SOOT_YIELD=0.01, 
	  C=3.4,
	  H=6.2,
	  O=2.5,
	  HEAT_OF_COMBUSTION=19500 
	  CRITICAL_FLAME_TEMPERATURE=1337  /	    

&SPEC ID='WATER VAPOR' /	  
------------------------------------------------------------ MATERIALS & SURFACES ---------------------------------------------------

&MATL ID= 'CWALLS',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.42,
      SPECIFIC_HEAT = 0.753,
      DENSITY       = 1375. /

&MATL ID= 'CSLABS',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.1600000,
      SPECIFIC_HEAT = 1.505,
      DENSITY       = 450. /
	  
&MATL ID= 'CERAMIC',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.020000,
      SPECIFIC_HEAT = 1.13,
      DENSITY       = 128. /

&MATL ID= 'FSAND',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 1.00000,
      SPECIFIC_HEAT = 0.8,
      DENSITY       = 1750. /

&SURF ID      = 'WALL',
    MATL_ID   = 'CERAMIC', 'CWALLS',
    BACKING   = 'VOID',
    THICKNESS = 0.05, 0.107
    COLOR     = 'GRAY 60' /
    DEFAULT   = .true.

&SURF ID='ROOF',
      MATL_ID='CERAMIC', 'CSLABS'
      BACKING='VOID'
      THICKNESS=0.05,0.1 
      COLOR='GRAY 80' /

&SURF ID='FLOOR',
      MATL_ID='FSAND'
      BACKING='VOID'
      THICKNESS=0.075 
      COLOR='BROWN' /
	  
&SURF ID='IGNITOR', HRRPUA=500, TMP_FRONT=98, RAMP_Q='IRAMP' /

&RAMP ID='IRAMP', T=0, F=0 /
&RAMP ID='IRAMP', T=60, F=1 /
&RAMP ID='IRAMP', T=220, F=1 /
&RAMP ID='IRAMP', T=300, F=0 /	

&SURF ID='PINE_INIT', 
	MATL_ID(1,1:2)='pine_inert','vapor_inert'
	MATL_MASS_FRACTION(1,1:2)=0.9,0.1
	HRRPUA=320
	IGNITION_TEMPERATURE=300,
	THICKNESS = 0.05
	BURN_AWAY=.TRUE. 
	COLOR='INDIAN RED'  
	RAMP_Q='hramp'
	AREA_MULTIPLIER=1.83 /    

HRR ramp to control the wood burning
&RAMP ID='hramp', T=0,    F=0 	/
&RAMP ID='hramp', T=640,  F=1 /
&RAMP ID='hramp', T=800,  F=1 /
&RAMP ID='hramp', T=1000,  F=0.4 /
&RAMP ID='hramp', T=2250,  F=0.0 	/
	
&MATL ID='pine_inert'
     SPECIFIC_HEAT=1.35
     CONDUCTIVITY=0.11
     DENSITY=450.0 / 
	  
&MATL ID='vapor_inert'
      SPECIFIC_HEAT=4.184,
      CONDUCTIVITY=0.1,
      DENSITY=1000.0	/


Predictive wood crib surface
&SURF ID='PINE', 
	MATL_ID(1,1:2)='PINE','MOISTURE'
	MATL_MASS_FRACTION(1,1:2)=0.9,0.1
	THICKNESS = 0.05
	RGB=200,168,100,
	BACKING='EXPOSED'
	LAYER_DIVIDE=1
	BURN_AWAY=.TRUE.
	MINIMUM_LAYER_THICKNESS = 1E-10 
	AREA_MULTIPLIER=1.83	/   
Initial layer density is 476.19

Old A = 1.413E5
New A = 1.413E5 / 476^(1.69-1) = 2.01E3
&MATL ID = 'PINE'
	EMISSIVITY = 0.95
	DENSITY = 450
	CONDUCTIVITY_RAMP = 'wood_k'
	SPECIFIC_HEAT_RAMP = 'wood_cp'
	N_REACTIONS = 1	
	A = 2.01E3
	E = 89.73E3
  	N_S = 1.69
	NU_SPEC = 0.805
	SPEC_ID = 'CELLULOSE'
	NU_MATL = 0.195
	MATL_ID = 'CHAR'
	HEAT_OF_REACTION = 250. /

Old A = 9.57E22
New A = 9.57E22 / 476^(3.312-1) = 6.16E16
&MATL ID = 'MOISTURE'
	DENSITY = 1000.
	CONDUCTIVITY = 0.1
	SPECIFIC_HEAT= 4.184
	N_REACTIONS = 1
	A	= 6.16E16
	E 	= 135663.11
	N_S	= 3.3119154
	NU_SPEC = 1.0
	SPEC_ID = 'WATER VAPOR'
	HEAT_OF_REACTION= 2500.  /
	
&MATL ID                    = 'CHAR'
      EMISSIVITY            = 1.0
      DENSITY 	            = 135.
      CONDUCTIVITY_RAMP     = 'char_k'
      SPECIFIC_HEAT_RAMP    = 'char_cp'  /
	  
&MATL ID                  = 'WOOL'
     EMISSIVITY           = 1.0
     CONDUCTIVITY_RAMP    = 'wool_K'
     DENSITY          = 64.
     SPECIFIC_HEAT    = 0.7 /

&RAMP ID = 'wool_K', T = 260, F = 0.08 /
&RAMP ID = 'wool_K', T = 538, F = 0.19 /
&RAMP ID = 'wool_K', T = 816, F = 0.36 /
	  
Wood k from Koufpanos 
Self-measured wood Cp
Char k correlation from Hankalin et al (1988) = wood-char and char
Char Cp Gupta et al.
&RAMP ID = 'wood_k', T = 20, F = 0.07 /measured
&RAMP ID = 'wood_k', T = 800, F = 0.37 /

&RAMP ID = 'wood_cp', T = 20., F = 0.85 /
&RAMP ID = 'wood_cp', T = 800., F = 2.73 /

&RAMP ID = 'char_k', T = 20., F = 0.11 /
&RAMP ID = 'char_k', T = 800., F = 0.35 /

&RAMP ID = 'char_cp', T = 20, F = 0.8362226	/
&RAMP ID = 'char_cp', T = 120, F =1.4338426	/
&RAMP ID = 'char_cp', T = 220, F =2.0314626	/
&RAMP ID = 'char_cp', T = 320, F =2.6290826	/
&RAMP ID = 'char_cp', T = 420, F =3.2267026	/
&RAMP ID = 'char_cp', T = 520, F =3.8243226	/
&RAMP ID = 'char_cp', T = 620, F =4.4219426	/
&RAMP ID = 'char_cp', T = 720, F =5.0195626	/
&RAMP ID = 'char_cp', T = 800, F =5.6171826 / 

&VENT XB=1.4,1.7,0.6,1.6,0,0, SURF_ID='IGNITOR' /
&VENT XB=1.4,1.7,2.5,3.5,0,0, SURF_ID='IGNITOR' /
&VENT XB=1.4,1.7,4.4,5.4,0,0, SURF_ID='IGNITOR' /

&VENT XB = 23,23, 0,5.6,   2.8,5.6, SURF_ID='OPEN' /
&VENT XB = 25,25, 0,5.6,   0.0,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 0,5.6,   5.6,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 0,0.0,   0.0,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 5.6,5.6, 0.0,5.6, SURF_ID='OPEN' /

&VENT XB=0,25,0,5.6,0,0,     SURF_ID='FLOOR',IOR=+3 /
&VENT XB=0,23,0,5.6,2.8,2.8, SURF_ID='ROOF', IOR=-3 /

&VENT XB=0,23,0,0,    0,2.8, SURF_ID='WALL', IOR=+2 /	  
&VENT XB=0,23,5.6,5.6,0,2.8, SURF_ID='WALL', IOR=-2 /	  
&VENT XB=0,0, 0,5.6,  0,2.8, SURF_ID='WALL', IOR=+1 /	  

---------------------------------------------------- Wood cribs -------------------------------------------------------

&MULT ID='C1',  DX=1, DY=0.2, DZ=0.2, I_LOWER=0, I_UPPER=0, J_LOWER=0, J_UPPER=4, K_LOWER=0, K_UPPER=1 /
&MULT ID='C2',  DX=0.2, DY=1, DZ=0.2, I_LOWER=0, I_UPPER=4, J_LOWER=0, J_UPPER=0, K_LOWER=0, K_UPPER=1 /


&OBST XB=1.0,2.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=1.0,1.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C2' /
													 
&OBST XB=1.0,2.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=1.0,1.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C2' /
													 
&OBST XB=1.0,2.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=1.0,1.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=277, MULT_ID='C2' /


 Row 2
&OBST XB=3.0,4.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=3.0,3.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		     	
&OBST XB=3.0,4.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=3.0,3.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		     	
&OBST XB=3.0,4.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=3.0,3.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /

 Row 3
&OBST XB=5.0,6.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=5.0,5.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=5.0,6.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=5.0,5.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=5.0,6.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=5.0,5.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 4
&OBST XB=7.0,8.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=7.0,7.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=7.0,8.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=7.0,7.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=7.0,8.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=7.0,7.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 5
&OBST XB=9.0,10.0, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=9.0,9.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=9.0,10.0, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=9.0,9.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                  		
&OBST XB=9.0,10.0, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=9.0,9.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 6
&OBST XB=11.0,12.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=11.0,11.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=11.0,12.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=11.0,11.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=11.0,12.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=11.0,11.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 7
&OBST XB=13.0,14.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=13.0,13.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=13.0,14.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=13.0,13.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=13.0,14.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=13.0,13.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 8
&OBST XB=15.0,16.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=15.0,15.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=15.0,16.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=15.0,15.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=15.0,16.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=15.0,15.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 9
&OBST XB=17.0,18.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=17.0,17.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=17.0,18.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=17.0,17.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=17.0,18.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=17.0,17.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 10
&OBST XB=19.0,20.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=19.0,19.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=19.0,20.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=19.0,19.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=19.0,20.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=19.0,19.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /


 Row 11
&OBST XB=21.0,22.00, 0.60,0.70, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=21.0,21.10, 0.60,1.60, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=21.0,22.00, 2.50,2.60, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=21.0,21.10, 2.50,3.50, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /
                    		
&OBST XB=21.0,22.00, 4.40,4.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C1' /
&OBST XB=21.0,21.10, 4.40,5.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=277, MULT_ID='C2' /



---------------------------------------------- DEVICES -----------------------------------

BNDF QUANTITY='WALL TEMPERATURE' /
BNDF QUANTITY='BURNING RATE' /
BNDF QUANTITY='NET HEAT FLUX' /

SLCF PBY=2.8, QUANTITY='VOLUME FRACTION', SPEC_ID = 'CELLULOSE'/
SLCF PBY=2.8, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
SLCF PBY=2.8 , QUANTITY='TEMPERATURE' VECTOR=.TRUE./

&PROP ID='TC', DIAMETER=0.003, DENSITY=8665, EMISSIVITY=0.9  /

Output row averages
&DEVC ID = 'C02_ave' QUANTITY = 'CONTROL VALUE' CTRL_ID = 'Row02_TC_ave' /
&DEVC ID = 'C06_ave' QUANTITY = 'CONTROL VALUE' CTRL_ID = 'Row06_TC_ave' /
&DEVC ID = 'C10_ave' QUANTITY = 'CONTROL VALUE' CTRL_ID = 'Row10_TC_ave' /

Calculate row averages
&CTRL ID='Row02_TC_ave' FUNCTION_TYPE = 'MULTIPLY' INPUT_ID='Row02_TC_sum','CONSTANT' CONSTANT = 0.333 /
&CTRL ID='Row06_TC_ave' FUNCTION_TYPE = 'MULTIPLY' INPUT_ID='Row06_TC_sum','CONSTANT' CONSTANT = 0.333 /
&CTRL ID='Row10_TC_ave' FUNCTION_TYPE = 'MULTIPLY' INPUT_ID='Row10_TC_sum','CONSTANT' CONSTANT = 0.333 /

Calculate row sums
&CTRL ID='Row02_TC_sum' FUNCTION_TYPE = 'SUM', INPUT_ID='C2-1','C2-2','C2-3' /
&CTRL ID='Row06_TC_sum' FUNCTION_TYPE = 'SUM', INPUT_ID='C6-1','C6-2','C6-3' /
&CTRL ID='Row10_TC_sum' FUNCTION_TYPE = 'SUM', INPUT_ID='C10-1','C10-2','C10-3' /
      
DEVC ID='C1-1' QUANTITY='THERMOCOUPLE',  XYZ=   1.5, 1.0, 2.5   /
DEVC ID='C1-2' QUANTITY='THERMOCOUPLE',  XYZ=   1.5, 3.0, 2.5   /
DEVC ID='C1-3' QUANTITY='THERMOCOUPLE',  XYZ=   1.5, 5.0, 2.5   /
														 
&DEVC ID='C2-1' QUANTITY='THERMOCOUPLE',  XYZ=   3.5, 1.0, 2.5   /
&DEVC ID='C2-2' QUANTITY='THERMOCOUPLE',  XYZ=   3.5, 3.0, 2.5   /
&DEVC ID='C2-3' QUANTITY='THERMOCOUPLE',  XYZ=   3.5, 5.0, 2.5   /
														 
DEVC ID='C3-1' QUANTITY='THERMOCOUPLE',  XYZ=   5.5, 1.0, 2.5   /
DEVC ID='C3-2' QUANTITY='THERMOCOUPLE',  XYZ=   5.5, 3.0, 2.5   /
DEVC ID='C3-3' QUANTITY='THERMOCOUPLE',  XYZ=   5.5, 5.0, 2.5   /
														 
DEVC ID='C4-1' QUANTITY='THERMOCOUPLE',  XYZ=   7.5, 1.0, 2.5   /
DEVC ID='C4-2' QUANTITY='THERMOCOUPLE',  XYZ=   7.5, 3.0, 2.5   /
DEVC ID='C4-3' QUANTITY='THERMOCOUPLE',  XYZ=   7.5, 5.0, 2.5   /
														 
DEVC ID='C5-1' QUANTITY='THERMOCOUPLE',  XYZ=   9.5, 1.0, 2.5   /
DEVC ID='C5-2' QUANTITY='THERMOCOUPLE',  XYZ=   9.5, 3.0, 2.5   /
DEVC ID='C5-3' QUANTITY='THERMOCOUPLE',  XYZ=   9.5, 5.0, 2.5   /

&DEVC ID='C6-1' QUANTITY='THERMOCOUPLE',  XYZ=   11.5, 1.0, 2.5    /
&DEVC ID='C6-2' QUANTITY='THERMOCOUPLE',  XYZ=   11.5, 3.0, 2.5    /
&DEVC ID='C6-3' QUANTITY='THERMOCOUPLE',  XYZ=   11.5, 5.0, 2.5    /
														  
DEVC ID='C7-1' QUANTITY='THERMOCOUPLE',  XYZ=   13.5, 1.0, 2.5    /
DEVC ID='C7-2' QUANTITY='THERMOCOUPLE',  XYZ=   13.5, 3.0, 2.5    /
DEVC ID='C7-3' QUANTITY='THERMOCOUPLE',  XYZ=   13.5, 5.0, 2.5    /
														  
DEVC ID='C8-1' QUANTITY='THERMOCOUPLE',  XYZ=   15.5, 1.0, 2.5    /
DEVC ID='C8-2' QUANTITY='THERMOCOUPLE',  XYZ=   15.5, 3.0, 2.5    /
DEVC ID='C8-3' QUANTITY='THERMOCOUPLE',  XYZ=   15.5, 5.0, 2.5    /
														  
DEVC ID='C9-1' QUANTITY='THERMOCOUPLE',  XYZ=   17.5, 1.0, 2.5    /
DEVC ID='C9-2' QUANTITY='THERMOCOUPLE',  XYZ=   17.5, 3.0, 2.5    /
DEVC ID='C9-3' QUANTITY='THERMOCOUPLE',  XYZ=   17.5, 5.0, 2.5    /

&DEVC ID='C10-1' QUANTITY='THERMOCOUPLE',  XYZ=   19.5, 1.0, 2.5    /
&DEVC ID='C10-2' QUANTITY='THERMOCOUPLE',  XYZ=   19.5, 3.0, 2.5    /
&DEVC ID='C10-3' QUANTITY='THERMOCOUPLE',  XYZ=   19.5, 5.0, 2.5    /
														   
DEVC ID='C11-1' QUANTITY='THERMOCOUPLE',  XYZ=   21.5, 1.0, 2.5    /
DEVC ID='C11-2' QUANTITY='THERMOCOUPLE',  XYZ=   21.5, 3.0, 2.5    /
DEVC ID='C11-3' QUANTITY='THERMOCOUPLE',  XYZ=   21.5, 5.0, 2.5    /

DEVC ID='HRRPUVINT', QUANTITY='HRRPUV', XB= 0,25,0,5.6,0,2.8, STATISTICS='VOLUME INTEGRAL' /
DEVC ID='HRRPUVEXT', QUANTITY='HRRPUV', XB= 23,25,0,5.6,0,5.6, STATISTICS='VOLUME INTEGRAL' /

&TAIL /
 


