&HEAD CHID='BST_FRS_1', TITLE='Cardington test BST_FRS_1 for predictive wood crib validation' /
&TIME T_END=6000, T_BEGIN=0 /

&MESH ID='MESH 1', XB=0.0,2.5,0.0,2.8,0.0,2.8, IJK=25,28,28,MULT_ID='M1'/
&MULT ID='M1',DX=2.5,DY=2.8,I_UPPER=9,J_UPPER=1/
&MESH ID='MESH 2', XB=23,25,0.0,2.8,2.8,5.6, IJK=20,28,28,MULT_ID='M2'/
&MULT ID='M2',DY=2.8,J_UPPER=1/

&DUMP SMOKE3D=.TRUE,
	DT_DEVC=10.0
	DT_HRR=10.0,
	DT_SLCF=10.0,
	DT_BNDF=10.0,
	DT_RESTART=600 /

&SPEC ID='WOOD GAS',SPECIFIC_HEAT=1.5,C=1.00,H=1.82,O=0.74/
&SPEC ID='WATER VAPOR'/

&REAC ID='WOOD GAS', FUEL='WOOD GAS',SOOT_YIELD=0.01,HEAT_OF_COMBUSTION=17500,CRITICAL_FLAME_TEMPERATURE=1337/ Gives 19 MJ/kg when char included

------------------------------------------------------------ MATERIALS & SURFACES ---------------------------------------------------

&MATL ID= 'CWALLS',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.42,
      SPECIFIC_HEAT = 0.753,
      DENSITY       = 1375. /

&MATL ID= 'CSLABS',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.1600000,
      SPECIFIC_HEAT = 1.505,
      DENSITY       = 450. /

&MATL ID= 'CERAMIC',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 0.020000,
      SPECIFIC_HEAT = 1.13,
      DENSITY       = 128. /

&MATL ID= 'FSAND',
      FYI= 'journal paper: natural fires in large scale compartments'
      CONDUCTIVITY  = 1.00000,
      SPECIFIC_HEAT = 0.8,
      DENSITY       = 1750. /

&MATL ID='STEEL',
      FYI= 'NUREG 1934'
      CONDUCTIVITY  = 54,
      SPECIFIC_HEAT = 0.465,
      DENSITY       = 7850. /

&MATL ID='AIR',
      CONDUCTIVITY  = 1,
      SPECIFIC_HEAT = 1,
      DENSITY       = 1. /

&MATL ID='CONCRETE',
      FYI= 'NUREG 1934'
      CONDUCTIVITY  = 1.6,
      SPECIFIC_HEAT = 0.75,
      DENSITY       = 2400. /

&SURF ID      = 'WALL',
    MATL_ID   = 'CERAMIC', 'CWALLS',
    BACKING   = 'VOID',
    THICKNESS = 0.05, 0.107
    COLOR     = 'GRAY 60' /
    DEFAULT   = .true.

&SURF ID='ROOF',
      MATL_ID='CERAMIC', 'CSLABS'
      BACKING='VOID'
      THICKNESS=0.05,0.1
      COLOR='GRAY 80' /

&SURF ID='FLOOR',DEFAULT=T,
      MATL_ID='FSAND','CONCRETE',
      THICKNESS=0.075,0.30
      COLOR='BROWN' /

&SURF ID='I-FLANGE C',
      MATL_ID='CERAMIC','STEEL','AIR','STEEL','CERAMIC',
      THICKNESS=0.03,0.0125,0.178,0.0125,0.03,
      COLOR='CYAN'/

&SURF ID='I-WEB C',
      MATL_ID='CERAMIC','AIR','STEEL','AIR','CERAMIC',
      THICKNESS=0.03,0.0953,0.0079,0.00953,0.03,
      COLOR='MAGENTA'/

&SURF ID='FLANGE C',
      MATL_ID='STEEL',
      THICKNESS=0.0125,
      COLOR='PURPLE'/

&SURF ID='WEB C',
      MATL_ID='STEEL',
      THICKNESS=0.0079,
      COLOR='YELLOW'/

&SURF ID='I-FLANGE B',
      MATL_ID='CERAMIC','STEEL','AIR','STEEL','CONCRETE',
      THICKNESS=0.02,0.0127,0.2346,0.0127,0.05,
      COLOR='CYAN'/

&SURF ID='I-WEB B',
      MATL_ID='CERAMIC','AIR','STEEL','AIR','CERAMIC',
      THICKNESS=0.02,0.06985,0.0073,0.06985,0.03,
      COLOR='MAGENTA'/

&SURF ID='FLANGE B',
      MATL_ID='STEEL',
      THICKNESS=0.00635,
      BACKING='INSULATED',
      COLOR='PURPLE'/

&SURF ID='WEB B',
      MATL_ID='STEEL',
      THICKNESS=0.00365,
      BACKING='INSULATED',
      COLOR='YELLOW'/

&SURF ID='IGNITOR', HRRPUA=500, TMP_FRONT=98, RAMP_Q='IRAMP',COLOR='RED' /

&RAMP ID='IRAMP', T=0, F=0 /
&RAMP ID='IRAMP', T=40, F=1 /
&RAMP ID='IRAMP', T=65, F=1 /
&RAMP ID='IRAMP', T=80, F=0 /

Predictive wood crib surface
&SURF ID='PINE_INIT',
      MATL_ID(1,1:2)='PINE_INIT','MOISTURE_INIT'
      MATL_MASS_FRACTION(1,1:2) = 0.9,0.1
      THICKNESS = 0.05
      COLOR='INDIAN RED'
      STRETCH_FACTOR=1.2
      IGNITION_TEMPERATURE=300
      THICKNESS = 0.05
      BURN_AWAY=T
      AREA_MULTIPLIER=1.90
      HEAT_OF_VAPORIZATION=250.
      HRRPUA=320
      RAMP_Q='hramp'/

HRR ramp to control the wood burning
&RAMP ID='hramp', T=0,    F=0 	/
&RAMP ID='hramp', T=150,  F=1 /
&RAMP ID='hramp', T=200,  F=1 /
&RAMP ID='hramp', T=350,  F=0.60 /

&SURF ID='PINE'
      MATL_ID='PINE'
      MOISTURE_FRACTION=0.1
      THICKNESS = 0.05
      RGB=200,168,100
      STRETCH_FACTOR=1.2
      BURN_AWAY=T
      BLOWING=T
      AREA_MULTIPLIER=1.90	/

&MATL ID = 'PINE_INIT'
      EMISSIVITY = 0.95
      DENSITY = 360
      CONDUCTIVITY_RAMP = 'wood_k'
      SPECIFIC_HEAT_RAMP = 'wood_cp'/

&MATL ID='MOISTURE_INIT'
      EMISSIVITY = 0.95
      DENSITY = 1000
      SPECIFIC_HEAT_RAMP = 'h2o_cp'
      CONDUCTIVITY_RAMP = 'h2o_k'/

&MATL ID = 'PINE'
	EMISSIVITY = 0.95
	DENSITY = 360
	CONDUCTIVITY_RAMP = 'wood_k'
	SPECIFIC_HEAT_RAMP = 'wood_cp'
	N_REACTIONS = 1
	A = 2.01E3
	E = 89.73E3
  	N_S = 1.69
	NU_SPEC = 0.805
	SPEC_ID = 'WOOD GAS'
	NU_MATL = 0.195
	MATL_ID = 'CHAR'
	HEAT_OF_REACTION = 250. /

&MATL ID='CHAR'
      DENSITY=70.2
      SPECIFIC_HEAT = 1.5
      CONDUCTIVITY_RAMP = 'char_k'
      SPECIFIC_HEAT_RAMP = 'char_cp'/

&RAMP ID = 'wood_k', T = 20, F = 0.07 /measured
&RAMP ID = 'wood_k', T = 800, F = 0.37 /

&RAMP ID = 'wood_cp', T = 20., F = 0.85 /
&RAMP ID = 'wood_cp', T = 800., F = 2.73 /

&RAMP ID = 'h2o_cp',T = 20., F = 4.184 /
&RAMP ID = 'h2o_cp',T = 90., F = 4.184 /
&RAMP ID = 'h2o_cp',T =100., F = 235.751 / accounts for evaporation
&RAMP ID = 'h2o_cp',T =110., F = 0.05 / small cp since rho h2o is now zero

&RAMP ID = 'h2o_k', T = 20., F = 0.62 /
&RAMP ID = 'h2o_k', T = 90., F = 0.62 /
&RAMP ID = 'h2o_k', T =110., F = 0.10 / once water evaporates take on the wood values
&RAMP ID = 'h2o_k', T =800., F = 0.37 /

&RAMP ID = 'char_k', T = 20., F = 0.11 /
&RAMP ID = 'char_k', T = 800., F = 0.35 /

&RAMP ID = 'char_cp', T = 20, F = 0.8362226	/
&RAMP ID = 'char_cp', T = 120, F =1.4338426	/
&RAMP ID = 'char_cp', T = 220, F =2.0314626	/
&RAMP ID = 'char_cp', T = 320, F =2.6290826	/
&RAMP ID = 'char_cp', T = 420, F =3.2267026	/
&RAMP ID = 'char_cp', T = 520, F =3.8243226	/
&RAMP ID = 'char_cp', T = 620, F =4.4219426	/
&RAMP ID = 'char_cp', T = 720, F =5.0195626	/
&RAMP ID = 'char_cp', T = 800, F =5.6171826 /

&VENT XB=1.4,1.7,0.4,1.4,0,0, SURF_ID='IGNITOR' /
&VENT XB=1.4,1.7,2.3,3.3,0,0, SURF_ID='IGNITOR' /
&VENT XB=1.4,1.7,4.2,5.2,0,0, SURF_ID='IGNITOR' /

&VENT XB = 23,23, 0,5.6,   2.8,5.6, SURF_ID='OPEN' /
&VENT XB = 25,25, 0,5.6,   0.0,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 0,5.6,   5.6,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 0,0.0,   0.0,5.6, SURF_ID='OPEN' /
&VENT XB = 23,25, 5.6,5.6, 0.0,5.6, SURF_ID='OPEN' /

&VENT XB=0,23,0,5.6,2.8,2.8, SURF_ID='ROOF', IOR=-3 /

&VENT XB=0,23,0,0,    0,2.8, SURF_ID='WALL', IOR=+2 /
&VENT XB=0,23,5.6,5.6,0,2.8, SURF_ID='WALL', IOR=-2 /
&VENT XB=0,0, 0,5.6,  0,2.8, SURF_ID='WALL', IOR=+1 /

---------------------------------------------------- Wood cribs -------------------------------------------------------

&MULT ID='C1',  DX=1, DY=0.2, DZ=0.2, I_LOWER=0, I_UPPER=0, J_LOWER=0, J_UPPER=4, K_LOWER=0, K_UPPER=3 /
&MULT ID='C2',  DX=0.2, DY=1, DZ=0.2, I_LOWER=0, I_UPPER=4, J_LOWER=0, J_UPPER=0, K_LOWER=0, K_UPPER=3 /

 Row 1
&OBST XB=1.0,2.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C1' /
&OBST XB=1.0,1.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C2' /

&OBST XB=1.0,2.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C1' /
&OBST XB=1.0,1.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C2' /

&OBST XB=1.0,2.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C1' /
&OBST XB=1.0,1.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE_INIT', BULK_DENSITY=183, MULT_ID='C2' /

 Row 2
&OBST XB=3.0,4.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=3.0,3.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=3.0,4.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=3.0,3.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=3.0,4.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=3.0,3.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 3
&OBST XB=5.0,6.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=5.0,5.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=5.0,6.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=5.0,5.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=5.0,6.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=5.0,5.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 4
&OBST XB=7.0,8.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=7.0,7.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=7.0,8.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=7.0,7.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=7.0,8.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=7.0,7.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 5
&OBST XB=9.0,10.0, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=9.0,9.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=9.0,10.0, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=9.0,9.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=9.0,10.0, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=9.0,9.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 6
&OBST XB=11.0,12.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=11.0,11.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=11.0,12.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=11.0,11.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=11.0,12.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=11.0,11.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 7
&OBST XB=13.0,14.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=13.0,13.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=13.0,14.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=13.0,13.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=13.0,14.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=13.0,13.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 8
&OBST XB=15.0,16.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=15.0,15.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=15.0,16.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=15.0,15.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=15.0,16.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=15.0,15.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 9
&OBST XB=17.0,18.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=17.0,17.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=17.0,18.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=17.0,17.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=17.0,18.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=17.0,17.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 10
&OBST XB=19.0,20.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=19.0,19.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=19.0,20.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=19.0,19.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=19.0,20.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=19.0,19.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

 Row 11
&OBST XB=21.0,22.00, 0.40,0.50, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=21.0,21.10, 0.40,1.40, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=21.0,22.00, 2.30,2.40, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=21.0,21.10, 2.30,3.30, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

&OBST XB=21.0,22.00, 4.20,4.30, 0.0,0.1, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C1' /
&OBST XB=21.0,21.10, 4.20,5.20, 0.1,0.2, SURF_ID='PINE', BULK_DENSITY=168, MULT_ID='C2' /

---------------------------------------------- COLUMNS AND BEAMS -----------------------------------

&OBST XB=3.4,3.6,1.8,2.0,1.8,2.8,SURF_ID6='I-FLANGE C','I-FLANGE C','I-WEB C','I-WEB C','I-FLANGE C','I-FLANGE C'/
&OBST XB=3.4,3.6,4.6,4.8,1.8,2.8,SURF_ID6='FLANGE C','FLANGE C','WEB C','WEB C','FLANGE C','FLANGE C'/

&OBST XB=11.4,11.6,0.8,1.0,1.8,2.8,SURF_ID6='I-FLANGE C','I-FLANGE C','I-WEB C','I-WEB C','I-FLANGE C','I-FLANGE C'/
&OBST XB=11.4,11.6,3.6,3.8,1.8,2.8,SURF_ID6='FLANGE C','FLANGE C','WEB C','WEB C','FLANGE C','FLANGE C'/

&OBST XB=19.4,19.6,1.8,2.0,1.8,2.8,SURF_ID6='I-FLANGE C','I-FLANGE C','I-WEB C','I-WEB C','I-FLANGE C','I-FLANGE C'/
&OBST XB=19.4,19.6,4.6,4.8,1.8,2.8,SURF_ID6='FLANGE C','FLANGE C','WEB C','WEB C','FLANGE C','FLANGE C'/

&OBST XB=2.0,3.0,0.8,1.0,2.5,2.8,SURF_ID6='I-WEB B','I-WEB B','I-WEB B','I-WEB B','I-FLANGE B','I-FLANGE B'/
&OBST XB=2.0,3.0,3.6,3.8,2.5,2.8,SURF_ID6='WEB B','WEB B','WEB B','WEB B','FLANGE B','FLANGE B'/

&OBST XB=11,12,1.8,2.0,2.5,2.8,SURF_ID6='I-WEB B','I-WEB B','I-WEB B','I-WEB B','I-FLANGE B','I-FLANGE B'/
&OBST XB=11,12,4.6,4.8,2.5,2.8,SURF_ID6='WEB B','WEB B','WEB B','WEB B','FLANGE B','FLANGE B'/

&OBST XB=19.0,20.0,0.8,1.0,2.5,2.8,SURF_ID6='I-WEB B','I-WEB B','I-WEB B','I-WEB B','I-FLANGE B','I-FLANGE B'/
&OBST XB=19.0,20.0,3.6,3.8,2.5,2.8,SURF_ID6='WEB B','WEB B','WEB B','WEB B','FLANGE B','FLANGE B'/

---------------------------------------------- DEVICES -----------------------------------

BNDF QUANTITY='WALL TEMPERATURE' /
BNDF QUANTITY='BURNING RATE' /
BNDF QUANTITY='NET HEAT FLUX' /

SLCF PBY=2.8, QUANTITY='VOLUME FRACTION', SPEC_ID='WOOD GAS'/
SLCF PBY=2.8, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBY=2.8, QUANTITY='TEMPERATURE'/ VECTOR=.TRUE./
SLCF PBY=2.8, QUANTITY='HRRPUV'/

&PROP ID='TC', DIAMETER=0.003 /

Output row averages
&DEVC ID = 'C02_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'Row02_TC_ave',UNITS='C' /
&DEVC ID = 'C06_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'Row06_TC_ave',UNITS='C' /
&DEVC ID = 'C10_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'Row10_TC_ave',UNITS='C' /

Column flange averages
&DEVC ID = 'C2N_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C2N_TC_ave',UNITS='C' /
&DEVC ID = 'C2S_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C2S_TC_ave',UNITS='C' /
&DEVC ID = 'C6N_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C6N_TC_ave',UNITS='C' /
&DEVC ID = 'C6S_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C6S_TC_ave',UNITS='C' /
&DEVC ID = 'C10N_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C10N_TC_ave',UNITS='C' /
&DEVC ID = 'C10S_ave', QUANTITY = 'CONTROL VALUE', CTRL_ID = 'C10S_TC_ave',UNITS='C' /

Beam bottom flange
&DEVC XYZ=2.5,0.9,2.5, ID='B2N', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2, IOR=-3/
&DEVC XYZ=2.5,3.7,2.5, ID='B2S', QUANTITY='WALL TEMPERATURE', IOR=-3/
&DEVC XYZ=11.5,1.9,2.5, ID='B6N', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2, IOR=-3/
&DEVC XYZ=11.5,4.7,2.5, ID='B6S', QUANTITY='WALL TEMPERATURE', IOR=-3/
&DEVC XYZ=19.5,0.9,2.5, ID='B10N', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.2, IOR=-3/
&DEVC XYZ=19.5,3.7,2.5, ID='B10S', QUANTITY='WALL TEMPERATURE', IOR=-3/

Calculate row averages
&CTRL ID='Row02_TC_ave', FUNCTION_TYPE = 'DIVIDE', INPUT_ID='Row02_TC_sum','CONSTANT', CONSTANT = 11 /
&CTRL ID='Row06_TC_ave', FUNCTION_TYPE = 'DIVIDE', INPUT_ID='Row06_TC_sum','CONSTANT', CONSTANT = 11 /
&CTRL ID='Row10_TC_ave', FUNCTION_TYPE = 'DIVIDE', INPUT_ID='Row10_TC_sum','CONSTANT', CONSTANT = 11 /

Calculate row sums
&CTRL ID='Row02_TC_sum', FUNCTION_TYPE = 'SUM', INPUT_ID='C2-1','C2-2','C2-3','C2-4','C2-5','C2-6','C2-7','C2-8','C2-9','C2-10','C2-11' /
&CTRL ID='Row06_TC_sum', FUNCTION_TYPE = 'SUM', INPUT_ID='C6-1','C6-2','C6-3','C6-4','C6-5','C6-6','C6-7','C6-8','C6-9','C6-10','C6-11' /
&CTRL ID='Row10_TC_sum', FUNCTION_TYPE = 'SUM', INPUT_ID='C10-1','C10-2','C10-3','C10-4','C10-5','C10-6','C10-7','C10-8','C10-9','C10-10','C10-11' /

&DEVC ID='C2-1', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 0.2, 2.5 /
&DEVC ID='C2-2', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 0.6, 2.5 /
&DEVC ID='C2-3', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 1.2, 2.5 /
&DEVC ID='C2-4', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 1.6, 2.5 /
&DEVC ID='C2-5', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 2.2, 2.5 /
&DEVC ID='C2-6', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 2.8, 2.5 /
&DEVC ID='C2-7', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 3.4, 2.5 /
&DEVC ID='C2-8', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 4.0, 2.5 /
&DEVC ID='C2-9', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 4.4, 2.5 /
&DEVC ID='C2-10', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 5.0, 2.5 /
&DEVC ID='C2-11', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 3.5, 5.4, 2.5 /

&DEVC ID='C6-1', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 0.2, 2.5 /
&DEVC ID='C6-2', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 0.6, 2.5 /
&DEVC ID='C6-3', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 1.2, 2.5 /
&DEVC ID='C6-4', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 1.6, 2.5 /
&DEVC ID='C6-5', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 2.2, 2.5 /
&DEVC ID='C6-6', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 2.8, 2.5 /
&DEVC ID='C6-7', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 3.4, 2.5 /
&DEVC ID='C6-8', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 4.0, 2.5 /
&DEVC ID='C6-9', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 4.4, 2.5 /
&DEVC ID='C6-10', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 5.0, 2.5 /
&DEVC ID='C6-11', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 11.5, 5.4, 2.5 /

&DEVC ID='C10-1', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 0.2, 2.5 /
&DEVC ID='C10-2', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 0.6, 2.5 /
&DEVC ID='C10-3', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 1.2, 2.5 /
&DEVC ID='C10-4', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 1.6, 2.5 /
&DEVC ID='C10-5', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 2.2, 2.5 /
&DEVC ID='C10-6', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 2.8, 2.5 /
&DEVC ID='C10-7', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 3.4, 2.5 /
&DEVC ID='C10-8', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 4.0, 2.5 /
&DEVC ID='C10-9', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 4.4, 2.5 /
&DEVC ID='C10-10', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 5.0, 2.5 /
&DEVC ID='C10-11', QUANTITY='THERMOCOUPLE', PROP_ID='TC', XYZ= 19.5, 5.4, 2.5 /

&CTRL ID='C2N_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C2N_TC_sum','CONSTANT', CONSTANT=2/
&CTRL ID='C2S_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C2S_TC_sum','CONSTANT', CONSTANT=2/
&CTRL ID='C6N_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C6N_TC_sum','CONSTANT', CONSTANT=2/
&CTRL ID='C6S_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C6S_TC_sum','CONSTANT', CONSTANT=2/
&CTRL ID='C10N_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C10N_TC_sum','CONSTANT', CONSTANT=2/
&CTRL ID='C10S_TC_ave', FUNCTION_TYPE='DIVIDE', INPUT_ID='C10S_TC_sum','CONSTANT', CONSTANT=2/

&CTRL ID='C2N_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C2N-1','C2N-2' /
&CTRL ID='C2S_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C2S-1','C2S-2' /
&CTRL ID='C6N_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C6N-1','C6N-2' /
&CTRL ID='C6S_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C6S-1','C6S-2' /
&CTRL ID='C10N_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C10N-1','C10N-2' /
&CTRL ID='C10S_TC_sum', FUNCTION_TYPE='SUM', INPUT_ID='C10S-1','C10S-2' /

&DEVC XYZ=3.5,1.8,2.5, ID='C2N-1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=-2/
&DEVC XYZ=3.5,4.6,2.5, ID='C2S-1', QUANTITY='WALL TEMPERATURE', IOR=-2/
&DEVC XYZ=3.5,2.0,2.5, ID='C2N-2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=2/
&DEVC XYZ=3.5,4.8,2.5, ID='C2S-2', QUANTITY='WALL TEMPERATURE', IOR=2/

&DEVC XYZ=11.5,0.8,2.5, ID='C6N-1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=-2/
&DEVC XYZ=11.5,3.6,2.5, ID='C6S-1', QUANTITY='WALL TEMPERATURE', IOR=-2/
&DEVC XYZ=11.5,1.0,2.5, ID='C6N-2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=2/
&DEVC XYZ=11.5,3.8,2.5, ID='C6S-2', QUANTITY='WALL TEMPERATURE', IOR=2/

&DEVC XYZ=19.5,1.8,2.5, ID='C10N-1', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=-2/
&DEVC XYZ=19.5,4.6,2.5, ID='C10S-1', QUANTITY='WALL TEMPERATURE', IOR=-2/
&DEVC XYZ=19.5,2.0,2.5, ID='C10N-2', QUANTITY='INSIDE WALL TEMPERATURE', DEPTH=0.3, IOR=2/
&DEVC XYZ=19.5,4.8,2.5, ID='C10S-2', QUANTITY='WALL TEMPERATURE', IOR=2/

&TAIL /

