&HEAD CHID='Beyler_Hood_ethanol_111',TITLE='Beyler Hood Test 111 13.51 kW ethanol, 22.6 cm burner, -1 cm seperation'/
&MESH XB=-0.54,0.54,-0.54,0.54,-0.24,0.48,IJK=72,72,48/
&TIME T_END=300./
&DUMP NFRAMES=600/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/

&SURF ID='FIRE',COLOR='ORANGE',SPEC_ID='ETHANOL',MASS_FLUX(1)=0.012293/
&SURF ID='EXHAUST',MASS_FLUX_TOTAL=0.259327,COLOR='GREEN',ADIABATIC=.TRUE.,TAU_V=0./
&SURF ID='INS',ADIABATIC=.TRUE., DEFAULT=.TRUE. /

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='ETHANOL', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0 = 0.23 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0 = 0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.0053/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0 = 0.0006 /
&SPEC ID='SOOT', MASS_FRACTION_0 = 0.0 /

&REAC ID = 'R1'
      A = 1e163
      E = 0
      FUEL = 'ETHANOL'
      SMIX_ID='ETHANOL','OXYGEN','CARBON MONOXIDE','WATER VAPOR','SOOT',
      NU= -1,-1.9735,1.947,3.,0.053
      ODE_SOLVER= 'EDCM RK2' /

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      A = 4e14
      E = 167360
      SMIX_ID='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      SPEC_ID='OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      NU= -1,-0.5,1
      N_S = 0.25,1,0.5
      SUPPRESSION=.FALSE.
      ODE_SOLVER= 'EDCM RK2' /

&REAC ID = 'R3'
      FUEL = 'CARBON DIOXIDE'
      A = 5e8
      E = 167360
      SMIX_ID= 'CARBON DIOXIDE','OXYGEN','CARBON MONOXIDE'
      SPEC_ID='CARBON DIOXIDE'
      NU= -1,0.5,1
      N_S = 1.0
      FWD_ID = 'R2'
      REVERSIBLE=.TRUE.
      SUPPRESSION=.FALSE.
      ODE_SOLVER= 'EDCM RK2' /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0,QUANTITY='HRRPUV' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE' /

!Burner pedestal

&OBST XB = -0.045, 0.045,-0.120,-0.105,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.075, 0.075,-0.105,-0.090,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.090, 0.090,-0.090,-0.075,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.105, 0.105,-0.075,-0.045,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.120, 0.120,-0.045, 0.045,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.105, 0.105, 0.045, 0.075,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.090, 0.090, 0.075, 0.090,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.075, 0.075, 0.090, 0.105,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./
&OBST XB = -0.045, 0.045, 0.105, 0.120,-0.24,-0.01,SURF_ID='INERT',PERMIT_HOLE=.FALSE./

!19 cm Gas Burner

!&VENT XB = -0.045, 0.045, 0.075, 0.090,-0.06,-0.06, SURF_ID='FIRE'/
!&VENT XB = -0.075, 0.075, 0.045, 0.075,-0.06,-0.06, SURF_ID='FIRE'/
!&VENT XB = -0.090, 0.090,-0.045, 0.045,-0.06,-0.06, SURF_ID='FIRE'/
!&VENT XB = -0.075, 0.075,-0.075,-0.045,-0.06,-0.06, SURF_ID='FIRE'/
!&VENT XB = -0.045, 0.045,-0.090,-0.075,-0.06,-0.06, SURF_ID='FIRE'/

!22.6 cm Liquid Burner

&VENT XB = -0.060, 0.060, 0.090, 0.105,-0.01,-0.01, SURF_ID='FIRE'/
&VENT XB = -0.090, 0.090, 0.060, 0.090,-0.01,-0.01, SURF_ID='FIRE'/
&VENT XB = -0.105, 0.105,-0.060, 0.060,-0.01,-0.01, SURF_ID='FIRE'/
&VENT XB = -0.090, 0.090,-0.090,-0.060,-0.01,-0.01, SURF_ID='FIRE'/
&VENT XB = -0.060, 0.060,-0.105,-0.090,-0.01,-0.01, SURF_ID='FIRE'/

!Lower Hood from lip to extraction

&OBST XB=-0.600,-0.585,-0.105,0.105,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.585,-0.570,-0.165,0.165,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.570,-0.555,-0.210,0.210,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.555,-0.540,-0.255,0.255,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.540,-0.525,-0.285,0.285,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.525,-0.510,-0.315,0.315,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.510,-0.495,-0.330,0.330,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.495,-0.480,-0.360,0.360,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.480,-0.465,-0.375,0.375,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.465,-0.450,-0.390,0.390,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.450,-0.435,-0.420,0.420,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.435,-0.420,-0.435,0.435,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.420,-0.390,-0.450,0.450,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.390,-0.375,-0.465,0.465,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.375,-0.360,-0.480,0.480,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.360,-0.330,-0.495,0.495,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.330,-0.315,-0.510,0.510,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.315,-0.285,-0.525,0.525,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.285,-0.255,-0.540,0.540,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.255,-0.210,-0.555,0.555,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.210,-0.165,-0.570,0.570,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.165,-0.105,-0.585,0.585,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB=-0.105, 0.105,-0.600,0.600,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.165, 0.105,-0.585,0.585,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.210, 0.165,-0.570,0.570,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.255, 0.210,-0.555,0.555,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.285, 0.255,-0.540,0.540,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.315, 0.285,-0.525,0.525,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.330, 0.315,-0.510,0.510,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.360, 0.330,-0.495,0.495,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.375, 0.360,-0.480,0.480,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.390, 0.375,-0.465,0.465,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.420, 0.390,-0.450,0.450,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.435, 0.420,-0.435,0.435,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.450, 0.435,-0.420,0.420,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.465, 0.450,-0.390,0.390,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.480, 0.465,-0.375,0.375,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.495, 0.480,-0.360,0.360,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.510, 0.495,-0.330,0.330,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.525, 0.510,-0.315,0.315,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.540, 0.525,-0.285,0.285,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.555, 0.540,-0.255,0.255,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.570, 0.555,-0.210,0.210,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.585, 0.570,-0.165,0.165,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/
&OBST XB= 0.600, 0.585,-0.105,0.105,0.000,0.330,SURF_IDS='EXHAUST','INS','INS'/

&HOLE XB=-0.495,-0.480,-0.090,0.090,-0.001,0.330/
&HOLE XB=-0.480,-0.465,-0.150,0.150,-0.001,0.330/
&HOLE XB=-0.465,-0.450,-0.195,0.195,-0.001,0.330/
&HOLE XB=-0.450,-0.435,-0.225,0.225,-0.001,0.330/
&HOLE XB=-0.435,-0.420,-0.255,0.255,-0.001,0.330/
&HOLE XB=-0.420,-0.405,-0.285,0.285,-0.001,0.330/
&HOLE XB=-0.405,-0.390,-0.300,0.300,-0.001,0.330/
&HOLE XB=-0.390,-0.375,-0.315,0.315,-0.001,0.330/
&HOLE XB=-0.375,-0.360,-0.345,0.345,-0.001,0.330/
&HOLE XB=-0.360,-0.345,-0.360,0.360,-0.001,0.330/
&HOLE XB=-0.345,-0.315,-0.375,0.375,-0.001,0.330/
&HOLE XB=-0.315,-0.300,-0.390,0.390,-0.001,0.330/
&HOLE XB=-0.300,-0.285,-0.405,0.405,-0.001,0.330/
&HOLE XB=-0.285,-0.255,-0.420,0.420,-0.001,0.330/
&HOLE XB=-0.255,-0.225,-0.435,0.435,-0.001,0.330/
&HOLE XB=-0.225,-0.195,-0.450,0.450,-0.001,0.330/
&HOLE XB=-0.195,-0.150,-0.465,0.465,-0.001,0.330/
&HOLE XB=-0.150,-0.090,-0.480,0.480,-0.001,0.330/
&HOLE XB=-0.090, 0.090,-0.495,0.495,-0.001,0.330/
&HOLE XB= 0.150, 0.090,-0.480,0.480,-0.001,0.330/
&HOLE XB= 0.195, 0.150,-0.465,0.465,-0.001,0.330/
&HOLE XB= 0.225, 0.195,-0.450,0.450,-0.001,0.330/
&HOLE XB= 0.255, 0.225,-0.435,0.435,-0.001,0.330/
&HOLE XB= 0.285, 0.255,-0.420,0.420,-0.001,0.330/
&HOLE XB= 0.300, 0.285,-0.405,0.405,-0.001,0.330/
&HOLE XB= 0.315, 0.300,-0.390,0.390,-0.001,0.330/
&HOLE XB= 0.345, 0.315,-0.375,0.375,-0.001,0.330/
&HOLE XB= 0.360, 0.345,-0.360,0.360,-0.001,0.330/
&HOLE XB= 0.375, 0.360,-0.345,0.345,-0.001,0.330/
&HOLE XB= 0.390, 0.375,-0.315,0.315,-0.001,0.330/
&HOLE XB= 0.405, 0.390,-0.300,0.300,-0.001,0.330/
&HOLE XB= 0.420, 0.405,-0.285,0.285,-0.001,0.330/
&HOLE XB= 0.435, 0.420,-0.255,0.255,-0.001,0.330/
&HOLE XB= 0.450, 0.435,-0.225,0.225,-0.001,0.330/
&HOLE XB= 0.465, 0.450,-0.195,0.195,-0.001,0.330/
&HOLE XB= 0.480, 0.465,-0.150,0.150,-0.001,0.330/
&HOLE XB= 0.495, 0.480,-0.090,0.090,-0.001,0.330/

! Upper hood from extraction to top

&OBST XB=-0.600,-0.585,-0.105,0.105,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.585,-0.570,-0.165,0.165,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.570,-0.555,-0.210,0.210,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.555,-0.540,-0.255,0.255,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.540,-0.525,-0.285,0.285,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.525,-0.510,-0.315,0.315,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.510,-0.495,-0.330,0.330,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.495,-0.480,-0.360,0.360,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.480,-0.465,-0.375,0.375,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.465,-0.450,-0.390,0.390,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.450,-0.435,-0.420,0.420,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.435,-0.420,-0.435,0.435,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.420,-0.390,-0.450,0.450,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.390,-0.375,-0.465,0.465,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.375,-0.360,-0.480,0.480,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.360,-0.330,-0.495,0.495,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.330,-0.315,-0.510,0.510,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.315,-0.285,-0.525,0.525,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.285,-0.255,-0.540,0.540,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.255,-0.210,-0.555,0.555,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.210,-0.165,-0.570,0.570,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.165,-0.105,-0.585,0.585,0.330,0.480,SURF_ID='INS'/
&OBST XB=-0.105, 0.105,-0.600,0.600,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.165, 0.105,-0.585,0.585,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.210, 0.165,-0.570,0.570,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.255, 0.210,-0.555,0.555,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.285, 0.255,-0.540,0.540,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.315, 0.285,-0.525,0.525,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.330, 0.315,-0.510,0.510,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.360, 0.330,-0.495,0.495,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.375, 0.360,-0.480,0.480,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.390, 0.375,-0.465,0.465,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.420, 0.390,-0.450,0.450,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.435, 0.420,-0.435,0.435,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.450, 0.435,-0.420,0.420,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.465, 0.450,-0.390,0.390,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.480, 0.465,-0.375,0.375,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.495, 0.480,-0.360,0.360,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.510, 0.495,-0.330,0.330,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.525, 0.510,-0.315,0.315,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.540, 0.525,-0.285,0.285,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.555, 0.540,-0.255,0.255,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.570, 0.555,-0.210,0.210,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.585, 0.570,-0.165,0.165,0.330,0.480,SURF_ID='INS'/
&OBST XB= 0.600, 0.585,-0.105,0.105,0.330,0.480,SURF_ID='INS'/


&HOLE XB=-0.510,-0.495,-0.090,0.090,0.330,0.481/
&HOLE XB=-0.495,-0.480,-0.150,0.150,0.330,0.481/
&HOLE XB=-0.480,-0.465,-0.195,0.195,0.330,0.481/
&HOLE XB=-0.465,-0.450,-0.225,0.225,0.330,0.481/
&HOLE XB=-0.450,-0.435,-0.255,0.255,0.330,0.481/
&HOLE XB=-0.435,-0.420,-0.285,0.285,0.330,0.481/
&HOLE XB=-0.420,-0.405,-0.300,0.300,0.330,0.481/
&HOLE XB=-0.405,-0.390,-0.315,0.315,0.330,0.481/
&HOLE XB=-0.390,-0.375,-0.345,0.345,0.330,0.481/
&HOLE XB=-0.375,-0.360,-0.360,0.360,0.330,0.481/
&HOLE XB=-0.360,-0.345,-0.375,0.375,0.330,0.481/
&HOLE XB=-0.345,-0.315,-0.390,0.390,0.330,0.481/
&HOLE XB=-0.315,-0.300,-0.405,0.405,0.330,0.481/
&HOLE XB=-0.300,-0.285,-0.420,0.420,0.330,0.481/
&HOLE XB=-0.285,-0.255,-0.435,0.435,0.330,0.481/
&HOLE XB=-0.255,-0.225,-0.450,0.450,0.330,0.481/
&HOLE XB=-0.225,-0.195,-0.465,0.465,0.330,0.481/
&HOLE XB=-0.195,-0.150,-0.480,0.480,0.330,0.481/
&HOLE XB=-0.150,-0.090,-0.495,0.495,0.330,0.481/
&HOLE XB=-0.090, 0.090,-0.510,0.510,0.330,0.481/
&HOLE XB= 0.150, 0.090,-0.495,0.495,0.330,0.481/
&HOLE XB= 0.195, 0.150,-0.480,0.480,0.330,0.481/
&HOLE XB= 0.225, 0.195,-0.465,0.465,0.330,0.481/
&HOLE XB= 0.255, 0.225,-0.450,0.450,0.330,0.481/
&HOLE XB= 0.285, 0.255,-0.435,0.435,0.330,0.481/
&HOLE XB= 0.300, 0.285,-0.420,0.420,0.330,0.481/
&HOLE XB= 0.315, 0.300,-0.405,0.405,0.330,0.481/
&HOLE XB= 0.345, 0.315,-0.390,0.390,0.330,0.481/
&HOLE XB= 0.360, 0.345,-0.375,0.375,0.330,0.481/
&HOLE XB= 0.375, 0.360,-0.360,0.360,0.330,0.481/
&HOLE XB= 0.390, 0.375,-0.345,0.345,0.330,0.481/
&HOLE XB= 0.405, 0.390,-0.315,0.315,0.330,0.481/
&HOLE XB= 0.420, 0.405,-0.300,0.300,0.330,0.481/
&HOLE XB= 0.435, 0.420,-0.285,0.285,0.330,0.481/
&HOLE XB= 0.450, 0.435,-0.255,0.255,0.330,0.481/
&HOLE XB= 0.465, 0.450,-0.225,0.225,0.330,0.481/
&HOLE XB= 0.480, 0.465,-0.195,0.195,0.330,0.481/
&HOLE XB= 0.495, 0.480,-0.150,0.150,0.330,0.481/
&HOLE XB= 0.510, 0.495,-0.090,0.090,0.330,0.481/

! Exhaust species measurements.  Made every 10 degrees around the extraction ring

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='ETHANOL',ID='FUEL-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN',ID='O2-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE',ID='CO-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE',ID='CO2-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='WATER VAPOR',ID='H2O-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='MASS FRACTION',SPEC_ID='SOOT',ID='SOOT-350'/

&DEVC XYZ=0.000,0.503,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-0'/
&DEVC XYZ=0.087,0.495,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-10'/
&DEVC XYZ=0.172,0.472,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-20'/
&DEVC XYZ=0.251,0.435,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-30'/
&DEVC XYZ=0.323,0.385,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-40'/
&DEVC XYZ=0.385,0.323,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-50'/
&DEVC XYZ=0.435,0.251,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-60'/
&DEVC XYZ=0.472,0.172,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-70'/
&DEVC XYZ=0.495,0.087,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-80'/
&DEVC XYZ=0.503,0.000,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-90'/
&DEVC XYZ=0.495,-0.087,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-100'/
&DEVC XYZ=0.472,-0.172,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-110'/
&DEVC XYZ=0.435,-0.251,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-120'/
&DEVC XYZ=0.385,-0.323,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-130'/
&DEVC XYZ=0.323,-0.385,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-140'/
&DEVC XYZ=0.251,-0.435,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-150'/
&DEVC XYZ=0.172,-0.472,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-160'/
&DEVC XYZ=0.087,-0.495,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-170'/
&DEVC XYZ=0.000,-0.503,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-180'/
&DEVC XYZ=-0.087,-0.495,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-190'/
&DEVC XYZ=-0.172,-0.472,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-200'/
&DEVC XYZ=-0.251,-0.435,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-210'/
&DEVC XYZ=-0.323,-0.385,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-220'/
&DEVC XYZ=-0.385,-0.323,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-230'/
&DEVC XYZ=-0.435,-0.251,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-240'/
&DEVC XYZ=-0.472,-0.172,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-250'/
&DEVC XYZ=-0.495,-0.087,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-260'/
&DEVC XYZ=-0.503,0.000,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-270'/
&DEVC XYZ=-0.495,0.087,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-280'/
&DEVC XYZ=-0.472,0.172,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-290'/
&DEVC XYZ=-0.435,0.251,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-300'/
&DEVC XYZ=-0.385,0.323,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-310'/
&DEVC XYZ=-0.323,0.385,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-320'/
&DEVC XYZ=-0.251,0.435,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-330'/
&DEVC XYZ=-0.172,0.472,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-340'/
&DEVC XYZ=-0.087,0.495,0.3375,QUANTITY='TEMPERATURE',ID='TEMP-350'/

! Averaging of exhaust species for single output for each species

&CTRL ID='FUEL SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='FUEL-0','FUEL-10','FUEL-20','FUEL-30','FUEL-40','FUEL-50','FUEL-60',
                   'FUEL-70','FUEL-80','FUEL-90','FUEL-100','FUEL-110','FUEL-120','FUEL-130',
                   'FUEL-140','FUEL-150','FUEL-160','FUEL-170','FUEL-180','FUEL-190','FUEL-200',
                   'FUEL-210','FUEL-220','FUEL-230','FUEL-240','FUEL-250','FUEL-260','FUEL-270',
                   'FUEL-280','FUEL-290','FUEL-300','FUEL-310','FUEL-320','FUEL-330','FUEL-340',
                   'FUEL-350'/

&CTRL ID='FUEL AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='FUEL SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='FUEL EXHAUST',CTRL_ID='FUEL AVERAGE'/

&CTRL ID='O2 SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='O2-0','O2-10','O2-20','O2-30','O2-40','O2-50','O2-60',
                   'O2-70','O2-80','O2-90','O2-100','O2-110','O2-120','O2-130',
                   'O2-140','O2-150','O2-160','O2-170','O2-180','O2-190','O2-200',
                   'O2-210','O2-220','O2-230','O2-240','O2-250','O2-260','O2-270',
                   'O2-280','O2-290','O2-300','O2-310','O2-320','O2-330','O2-340',
                   'O2-350'/

&CTRL ID='O2 AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='O2 SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='O2 EXHAUST',CTRL_ID='O2 AVERAGE'/

&CTRL ID='CO SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='CO-0','CO-10','CO-20','CO-30','CO-40','CO-50','CO-60',
                   'CO-70','CO-80','CO-90','CO-100','CO-110','CO-120','CO-130',
                   'CO-140','CO-150','CO-160','CO-170','CO-180','CO-190','CO-200',
                   'CO-210','CO-220','CO-230','CO-240','CO-250','CO-260','CO-270',
                   'CO-280','CO-290','CO-300','CO-310','CO-320','CO-330','CO-340',
                   'CO-350'/

&CTRL ID='CO AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='CO SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='CO EXHAUST',CTRL_ID='CO AVERAGE'/

&CTRL ID='CO2 SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='CO2-0','CO2-10','CO2-20','CO2-30','CO2-40','CO2-50','CO2-60',
                   'CO2-70','CO2-80','CO2-90','CO2-100','CO2-110','CO2-120','CO2-130',
                   'CO2-140','CO2-150','CO2-160','CO2-170','CO2-180','CO2-190','CO2-200',
                   'CO2-210','CO2-220','CO2-230','CO2-240','CO2-250','CO2-260','CO2-270',
                   'CO2-280','CO2-290','CO2-300','CO2-310','CO2-320','CO2-330','CO2-340',
                   'CO2-350'/

&CTRL ID='CO2 AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='CO2 SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='CO2 EXHAUST',CTRL_ID='CO2 AVERAGE'/

&CTRL ID='H2O SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='H2O-0','H2O-10','H2O-20','H2O-30','H2O-40','H2O-50','H2O-60',
                   'H2O-70','H2O-80','H2O-90','H2O-100','H2O-110','H2O-120','H2O-130',
                   'H2O-140','H2O-150','H2O-160','H2O-170','H2O-180','H2O-190','H2O-200',
                   'H2O-210','H2O-220','H2O-230','H2O-240','H2O-250','H2O-260','H2O-270',
                   'H2O-280','H2O-290','H2O-300','H2O-310','H2O-320','H2O-330','H2O-340',
                   'H2O-350'/

&CTRL ID='H2O AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='H2O SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='H2OR EXHAUST',CTRL_ID='H2O AVERAGE'/

&CTRL ID='SOOT SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='SOOT-0','SOOT-10','SOOT-20','SOOT-30','SOOT-40','SOOT-50','SOOT-60',
                   'SOOT-70','SOOT-80','SOOT-90','SOOT-100','SOOT-110','SOOT-120','SOOT-130',
                   'SOOT-140','SOOT-150','SOOT-160','SOOT-170','SOOT-180','SOOT-190','SOOT-200',
                   'SOOT-210','SOOT-220','SOOT-230','SOOT-240','SOOT-250','SOOT-260','SOOT-270',
                   'SOOT-280','SOOT-290','SOOT-300','SOOT-310','SOOT-320','SOOT-330','SOOT-340',
                   'SOOT-350'/

&CTRL ID='SOOT AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='SOOT SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='SOOT EXHAUST',CTRL_ID='SOOT AVERAGE'/

&CTRL ID='TEMP SUM',FUNCTION_TYPE='SUM',
          INPUT_ID='TEMP-0','TEMP-10','TEMP-20','TEMP-30','TEMP-40','TEMP-50','TEMP-60',
                   'TEMP-70','TEMP-80','TEMP-90','TEMP-100','TEMP-110','TEMP-120','TEMP-130',
                   'TEMP-140','TEMP-150','TEMP-160','TEMP-170','TEMP-180','TEMP-190','TEMP-200',
                   'TEMP-210','TEMP-220','TEMP-230','TEMP-240','TEMP-250','TEMP-260','TEMP-270',
                   'TEMP-280','TEMP-290','TEMP-300','TEMP-310','TEMP-320','TEMP-330','TEMP-340',
                   'TEMP-350'/

&CTRL ID='TEMP AVERAGE',FUNCTION_TYPE='DIVIDE',INPUT_ID='TEMP SUM','CONSTANT',CONSTANT=36./

&DEVC XYZ = 0,0,0,QUANTITY='CONTROL VALUE',ID='TEMP EXHAUST',CTRL_ID='TEMP AVERAGE'/


