&HEAD CHID='Beyler_Hood_propane-792-19-5',TITLE='Beyler Hood Tests, 7.92 kW propane, 19 cm burner, 5 cm seperation'/
&MESH XB=-0.60,0.60,-0.60,0.60,-0.24,0.48,IJK=80,80,48/
&TIME T_END=300./

&REAC FUEL='PROPANE',C=3,H=8, SOOT_YIELD=0.02,HEAT_OF_COMBUSTION=46450., CO_PRODUCTION=.TRUE., HUMIDITY=7.4/

&OBST XB = -0.045, 0.045, 0.075, 0.09, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.06, 0.06, 0.06, 0.075, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.075, 0.075, 0.045, 0.06, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, 0.03, 0.045, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, 0.015, 0.03, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, 0, 0.015, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, -0.015, 0, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, -0.03, -0.015, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.09, 0.09, -0.045, -0.03, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.075, 0.075, -0.06, -0.045, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.06, 0.06, -0.075, -0.06, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./
&OBST XB = -0.045, 0.045, -0.09, -0.075, -0.24, 0.05, SURF_IDS='FIRE','INS','INS',PERMIT_HOLE=.FALSE./

&OBST XB = -0.133322916259734, 0, 0.585, 0.6, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.187349939951952, 0, 0.57, 0.585, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.22798026230356, 0, 0.555, 0.57, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.261533936612441, 0, 0.54, 0.555, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.290473750965556, 0, 0.525, 0.54, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.316069612585582, 0, 0.51, 0.525, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.33907963666372, -1.05367121277235E-08, 0.495, 0.51, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.36, -0.120933866224479, 0.48, 0.495, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.379176739792936, -0.169705627484772, 0.465, 0.48, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.396862696659689, -0.206215906273013, 0.45, 0.465, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.413249319418677, -0.236220236220355, 0.435, 0.45, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.428485705712571, -0.261963737948595, 0.42, 0.435, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.442690636901211, -0.284604989415154, 0.405, 0.42, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.45596052460712, -0.304836021493524, 0.39, 0.405, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.46837484987988, -0.32310988842807, 0.375, 0.39, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.48, -0.339742549587184, 0.36, 0.375, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.490892045158607, -0.354964786985977, 0.345, 0.36, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.501098792654702, -0.368951216287466, 0.33, 0.345, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.510661335916476, -0.381837661840736, 0.315, 0.33, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.519615242270663, -0.393732142452201, 0.3, 0.315, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.527991477203941, -0.404722126896961, 0.285, 0.3, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.535817132984753, -0.41487950057818, 0.27, 0.285, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.54311600970695, -0.424264068711929, 0.255, 0.27, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.549909083394701, -0.432926090689855, 0.24, 0.255, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.556214886532175, -0.440908153700972, 0.225, 0.24, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.562049819855856, -0.448246583924518, 0.21, 0.225, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.567428409581332, -0.454972526643093, 0.195, 0.21, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.572363520850168, -0.461112784468182, 0.18, 0.195, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.576866535690882, -0.466690475583121, 0.165, 0.18, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.580947501931113, -0.471725555805492, 0.15, 0.165, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.584615258097152, -0.476235235991626, 0.135, 0.15, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.587877538267963, -0.480234317807464, 0.12, 0.135, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.590741060025457, -0.483735464897913, 0.105, 0.12, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.593211597998556, -0.486749422187639, 0.0899999999999996, 0.105, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.595294044989533, -0.489285192909003, 0.0749999999999996, 0.0899999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.596992462263972, -0.491350180624776, 0.0599999999999996, 0.0749999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.598310120255374, -0.49295030175465, 0.0449999999999996, 0.0599999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.599249530663145, -0.494090072760018, 0.0299999999999996, 0.0449999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.599812470693966, -0.494772675074119, 0.0149999999999996, 0.0299999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.6, -0.495, -4.30211422042248E-16, 0.0149999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.6, -0.495, -0.0150000000000004, -4.30211422042248E-16, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.599812470693966, -0.494772675074119, -0.0300000000000004, -0.0150000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.599249530663145, -0.494090072760018, -0.0450000000000004, -0.0300000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.598310120255374, -0.492950301754649, -0.0600000000000004, -0.0450000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.596992462263972, -0.491350180624776, -0.0750000000000004, -0.0600000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.595294044989533, -0.489285192909003, -0.0900000000000004, -0.0750000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.593211597998556, -0.486749422187638, -0.105, -0.0900000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.590741060025456, -0.483735464897913, -0.12, -0.105, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.587877538267963, -0.480234317807464, -0.135, -0.12, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.584615258097152, -0.476235235991626, -0.15, -0.135, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.580947501931112, -0.471725555805491, -0.165, -0.15, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.576866535690882, -0.466690475583121, -0.18, -0.165, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.572363520850167, -0.461112784468182, -0.195, -0.18, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.567428409581332, -0.454972526643093, -0.21, -0.195, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.562049819855856, -0.448246583924518, -0.225, -0.21, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.556214886532175, -0.440908153700972, -0.24, -0.225, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.549909083394701, -0.432926090689854, -0.255000000000001, -0.24, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.54311600970695, -0.424264068711928, -0.270000000000001, -0.255000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.535817132984752, -0.41487950057818, -0.285000000000001, -0.270000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.527991477203941, -0.404722126896961, -0.300000000000001, -0.285000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.519615242270663, -0.3937321424522, -0.315000000000001, -0.300000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.510661335916476, -0.381837661840735, -0.330000000000001, -0.315000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.501098792654702, -0.368951216287465, -0.345000000000001, -0.330000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.490892045158607, -0.354964786985976, -0.360000000000001, -0.345000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.48, -0.339742549587183, -0.375000000000001, -0.360000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.468374849879879, -0.32310988842807, -0.390000000000001, -0.375000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.455960524607119, -0.304836021493523, -0.405000000000001, -0.390000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.442690636901211, -0.284604989415153, -0.420000000000001, -0.405000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.42848570571257, -0.261963737948594, -0.435000000000001, -0.420000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.413249319418677, -0.236220236220353, -0.450000000000001, -0.435000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.396862696659688, -0.206215906273011, -0.465000000000001, -0.450000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.379176739792935, -0.16970562748477, -0.480000000000001, -0.465000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.359999999999999, -0.120933866224475, -0.495000000000001, -0.480000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.339079636663718, 0, -0.510000000000001, -0.495000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.316069612585581, 0, -0.525000000000001, -0.510000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.290473750965555, 0, -0.540000000000001, -0.525000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.261533936612439, 0, -0.555000000000001, -0.540000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.227980262303558, 0, -0.570000000000001, -0.555000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.18734993995195, 0, -0.585000000000001, -0.570000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = -0.13332291625973, 0, -0.600000000000001, -0.585000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/

&OBST XB = 0, 0.133322916259734, 0.585, 0.6, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.187349939951952, 0.57, 0.585, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.22798026230356, 0.555, 0.57, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.261533936612441, 0.54, 0.555, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.290473750965556, 0.525, 0.54, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.316069612585582, 0.51, 0.525, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 1.05367121277235E-08, 0.33907963666372, 0.495, 0.51, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.120933866224479, 0.36, 0.48, 0.495, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.169705627484772, 0.379176739792936, 0.465, 0.48, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.206215906273013, 0.396862696659689, 0.45, 0.465, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.236220236220355, 0.413249319418677, 0.435, 0.45, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.261963737948595, 0.428485705712571, 0.42, 0.435, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.284604989415154, 0.442690636901211, 0.405, 0.42, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.304836021493524, 0.45596052460712, 0.39, 0.405, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.32310988842807, 0.46837484987988, 0.375, 0.39, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.339742549587184, 0.48, 0.36, 0.375, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.354964786985977, 0.490892045158607, 0.345, 0.36, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.368951216287466, 0.501098792654702, 0.33, 0.345, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.381837661840736, 0.510661335916476, 0.315, 0.33, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.393732142452201, 0.519615242270663, 0.3, 0.315, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.404722126896961, 0.527991477203941, 0.285, 0.3, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.41487950057818, 0.535817132984753, 0.27, 0.285, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.424264068711929, 0.54311600970695, 0.255, 0.27, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.432926090689855, 0.549909083394701, 0.24, 0.255, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.440908153700972, 0.556214886532175, 0.225, 0.24, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.448246583924518, 0.562049819855856, 0.21, 0.225, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.454972526643093, 0.567428409581332, 0.195, 0.21, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.461112784468182, 0.572363520850168, 0.18, 0.195, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.466690475583121, 0.576866535690882, 0.165, 0.18, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.471725555805492, 0.580947501931113, 0.15, 0.165, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.476235235991626, 0.584615258097152, 0.135, 0.15, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.480234317807464, 0.587877538267963, 0.12, 0.135, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.483735464897913, 0.590741060025457, 0.105, 0.12, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.486749422187639, 0.593211597998556, 0.0899999999999996, 0.105, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.489285192909003, 0.595294044989533, 0.0749999999999996, 0.0899999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.491350180624776, 0.596992462263972, 0.0599999999999996, 0.0749999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.49295030175465, 0.598310120255374, 0.0449999999999996, 0.0599999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.494090072760018, 0.599249530663145, 0.0299999999999996, 0.0449999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.494772675074119, 0.599812470693966, 0.0149999999999996, 0.0299999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.495, 0.6, -4.30211422042248E-16, 0.0149999999999996, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.495, 0.6, -0.0150000000000004, -4.30211422042248E-16, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.494772675074119, 0.599812470693966, -0.0300000000000004, -0.0150000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.494090072760018, 0.599249530663145, -0.0450000000000004, -0.0300000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.492950301754649, 0.598310120255374, -0.0600000000000004, -0.0450000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.491350180624776, 0.596992462263972, -0.0750000000000004, -0.0600000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.489285192909003, 0.595294044989533, -0.0900000000000004, -0.0750000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.486749422187638, 0.593211597998556, -0.105, -0.0900000000000004, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.483735464897913, 0.590741060025456, -0.12, -0.105, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.480234317807464, 0.587877538267963, -0.135, -0.12, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.476235235991626, 0.584615258097152, -0.15, -0.135, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.471725555805491, 0.580947501931112, -0.165, -0.15, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.466690475583121, 0.576866535690882, -0.18, -0.165, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.461112784468182, 0.572363520850167, -0.195, -0.18, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.454972526643093, 0.567428409581332, -0.21, -0.195, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.448246583924518, 0.562049819855856, -0.225, -0.21, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.440908153700972, 0.556214886532175, -0.24, -0.225, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.432926090689854, 0.549909083394701, -0.255000000000001, -0.24, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.424264068711928, 0.54311600970695, -0.270000000000001, -0.255000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.41487950057818, 0.535817132984752, -0.285000000000001, -0.270000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.404722126896961, 0.527991477203941, -0.300000000000001, -0.285000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.3937321424522, 0.519615242270663, -0.315000000000001, -0.300000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.381837661840735, 0.510661335916476, -0.330000000000001, -0.315000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.368951216287465, 0.501098792654702, -0.345000000000001, -0.330000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.354964786985976, 0.490892045158607, -0.360000000000001, -0.345000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.339742549587183, 0.48, -0.375000000000001, -0.360000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.32310988842807, 0.468374849879879, -0.390000000000001, -0.375000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.304836021493523, 0.455960524607119, -0.405000000000001, -0.390000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.284604989415153, 0.442690636901211, -0.420000000000001, -0.405000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.261963737948594, 0.42848570571257, -0.435000000000001, -0.420000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.236220236220353, 0.413249319418677, -0.450000000000001, -0.435000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.206215906273011, 0.396862696659688, -0.465000000000001, -0.450000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.16970562748477, 0.379176739792935, -0.480000000000001, -0.465000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0.120933866224475, 0.359999999999999, -0.495000000000001, -0.480000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.339079636663718, -0.510000000000001, -0.495000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.316069612585581, -0.525000000000001, -0.510000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.290473750965555, -0.540000000000001, -0.525000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.261533936612439, -0.555000000000001, -0.540000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.227980262303558, -0.570000000000001, -0.555000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.18734993995195, -0.585000000000001, -0.570000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/
&OBST XB = 0, 0.13332291625973, -0.600000000000001, -0.585000000000001, 0.0, 0.33, SURF_IDS='EXHAUST','INS','INS'/

&OBST XB = -0.133322916259734, 0, 0.585, 0.6, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.187349939951952, 0, 0.57, 0.585, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.22798026230356, 0, 0.555, 0.57, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.261533936612441, 0, 0.54, 0.555, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.290473750965556, 0, 0.525, 0.54, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.316069612585582, -1.05367121277235E-08, 0.51, 0.525, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.33907963666372, -0.122780291578087, 0.495, 0.51, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.36, -0.172336879396141, 0.48, 0.495, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.379176739792936, -0.209463600656534, 0.465, 0.48, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.396862696659689, -0.24, 0.45, 0.465, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.413249319418677, -0.266223590239483, 0.435, 0.45, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.428485705712571, -0.289309522829789, 0.42, 0.435, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.442690636901211, -0.309959674796578, 0.405, 0.42, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.45596052460712, -0.3286335345031, 0.39, 0.405, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.46837484987988, -0.345651558654088, 0.375, 0.39, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.48, -0.361247837363769, 0.36, 0.375, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.490892045158607, -0.375599520766468, 0.345, 0.36, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.501098792654702, -0.388844441904472, 0.33, 0.345, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.510661335916476, -0.401092258713628, 0.315, 0.33, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.519615242270663, -0.412431812546026, 0.3, 0.315, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.527991477203941, -0.422936165396151, 0.285, 0.3, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.535817132984753, -0.432666153055679, 0.27, 0.285, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.54311600970695, -0.441672955930064, 0.255, 0.27, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.549909083394701, -0.45, 0.24, 0.255, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.556214886532175, -0.457684389071771, 0.225, 0.24, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.562049819855856, -0.46475800154489, 0.21, 0.225, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.567428409581332, -0.47124834217215, 0.195, 0.21, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.572363520850168, -0.477179211617606, 0.18, 0.195, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.576866535690882, -0.482571238264362, 0.165, 0.18, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.580947501931113, -0.487442304278158, 0.15, 0.165, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.584615258097152, -0.49180788932265, 0.135, 0.15, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.587877538267963, -0.495681349255749, 0.12, 0.135, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.590741060025457, -0.499074142788424, 0.105, 0.12, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.593211597998556, -0.501996015920445, 0.0899999999999996, 0.105, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.595294044989533, -0.504455151624007, 0.0749999999999996, 0.0899999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.596992462263972, -0.506458290484024, 0.0599999999999996, 0.0749999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.598310120255374, -0.508010826656283, 0.0449999999999996, 0.0599999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.599249530663145, -0.509116882454314, 0.0299999999999996, 0.0449999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.599812470693966, -0.509779364038993, 0.0149999999999996, 0.0299999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.6, -0.51, -4.30211422042248E-16, 0.0149999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.6, -0.51, -0.0150000000000004, -4.30211422042248E-16, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.599812470693966, -0.509779364038993, -0.0300000000000004, -0.0150000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.599249530663145, -0.509116882454314, -0.0450000000000004, -0.0300000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.598310120255374, -0.508010826656283, -0.0600000000000004, -0.0450000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.596992462263972, -0.506458290484024, -0.0750000000000004, -0.0600000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.595294044989533, -0.504455151624007, -0.0900000000000004, -0.0750000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.593211597998556, -0.501996015920445, -0.105, -0.0900000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.590741060025456, -0.499074142788424, -0.12, -0.105, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.587877538267963, -0.495681349255749, -0.135, -0.12, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.584615258097152, -0.49180788932265, -0.15, -0.135, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.580947501931112, -0.487442304278157, -0.165, -0.15, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.576866535690882, -0.482571238264362, -0.18, -0.165, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.572363520850167, -0.477179211617606, -0.195, -0.18, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.567428409581332, -0.47124834217215, -0.21, -0.195, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.562049819855856, -0.46475800154489, -0.225, -0.21, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.556214886532175, -0.457684389071771, -0.24, -0.225, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.549909083394701, -0.45, -0.255000000000001, -0.24, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.54311600970695, -0.441672955930063, -0.270000000000001, -0.255000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.535817132984752, -0.432666153055678, -0.285000000000001, -0.270000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.527991477203941, -0.42293616539615, -0.300000000000001, -0.285000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.519615242270663, -0.412431812546025, -0.315000000000001, -0.300000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.510661335916476, -0.401092258713628, -0.330000000000001, -0.315000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.501098792654702, -0.388844441904471, -0.345000000000001, -0.330000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.490892045158607, -0.375599520766467, -0.360000000000001, -0.345000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.48, -0.361247837363768, -0.375000000000001, -0.360000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.468374849879879, -0.345651558654087, -0.390000000000001, -0.375000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.455960524607119, -0.328633534503099, -0.405000000000001, -0.390000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.442690636901211, -0.309959674796577, -0.420000000000001, -0.405000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.42848570571257, -0.289309522829788, -0.435000000000001, -0.420000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.413249319418677, -0.266223590239482, -0.450000000000001, -0.435000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.396862696659688, -0.239999999999999, -0.465000000000001, -0.450000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.379176739792935, -0.209463600656533, -0.480000000000001, -0.465000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.359999999999999, -0.172336879396139, -0.495000000000001, -0.480000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.339079636663718, -0.122780291578084, -0.510000000000001, -0.495000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.316069612585581, 0, -0.525000000000001, -0.510000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.290473750965555, 0, -0.540000000000001, -0.525000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.261533936612439, 0, -0.555000000000001, -0.540000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.227980262303558, 0, -0.570000000000001, -0.555000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.18734993995195, 0, -0.585000000000001, -0.570000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = -0.13332291625973, 0, -0.600000000000001, -0.585000000000001, 0.33, 0.48, SURF_ID='INS'/

&OBST XB = 0, 0.133322916259734, 0.585, 0.6, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.187349939951952, 0.57, 0.585, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.22798026230356, 0.555, 0.57, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.261533936612441, 0.54, 0.555, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.290473750965556, 0.525, 0.54, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 1.05367121277235E-08, 0.316069612585582, 0.51, 0.525, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.122780291578087, 0.33907963666372, 0.495, 0.51, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.172336879396141, 0.36, 0.48, 0.495, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.209463600656534, 0.379176739792936, 0.465, 0.48, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.24, 0.396862696659689, 0.45, 0.465, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.266223590239483, 0.413249319418677, 0.435, 0.45, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.289309522829789, 0.428485705712571, 0.42, 0.435, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.309959674796578, 0.442690636901211, 0.405, 0.42, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.3286335345031, 0.45596052460712, 0.39, 0.405, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.345651558654088, 0.46837484987988, 0.375, 0.39, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.361247837363769, 0.48, 0.36, 0.375, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.375599520766468, 0.490892045158607, 0.345, 0.36, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.388844441904472, 0.501098792654702, 0.33, 0.345, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.401092258713628, 0.510661335916476, 0.315, 0.33, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.412431812546026, 0.519615242270663, 0.3, 0.315, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.422936165396151, 0.527991477203941, 0.285, 0.3, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.432666153055679, 0.535817132984753, 0.27, 0.285, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.441672955930064, 0.54311600970695, 0.255, 0.27, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.45, 0.549909083394701, 0.24, 0.255, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.457684389071771, 0.556214886532175, 0.225, 0.24, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.46475800154489, 0.562049819855856, 0.21, 0.225, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.47124834217215, 0.567428409581332, 0.195, 0.21, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.477179211617606, 0.572363520850168, 0.18, 0.195, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.482571238264362, 0.576866535690882, 0.165, 0.18, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.487442304278158, 0.580947501931113, 0.15, 0.165, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.49180788932265, 0.584615258097152, 0.135, 0.15, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.495681349255749, 0.587877538267963, 0.12, 0.135, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.499074142788424, 0.590741060025457, 0.105, 0.12, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.501996015920445, 0.593211597998556, 0.0899999999999996, 0.105, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.504455151624007, 0.595294044989533, 0.0749999999999996, 0.0899999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.506458290484024, 0.596992462263972, 0.0599999999999996, 0.0749999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.508010826656283, 0.598310120255374, 0.0449999999999996, 0.0599999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.509116882454314, 0.599249530663145, 0.0299999999999996, 0.0449999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.509779364038993, 0.599812470693966, 0.0149999999999996, 0.0299999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.51, 0.6, -4.30211422042248E-16, 0.0149999999999996, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.51, 0.6, -0.0150000000000004, -4.30211422042248E-16, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.509779364038993, 0.599812470693966, -0.0300000000000004, -0.0150000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.509116882454314, 0.599249530663145, -0.0450000000000004, -0.0300000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.508010826656283, 0.598310120255374, -0.0600000000000004, -0.0450000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.506458290484024, 0.596992462263972, -0.0750000000000004, -0.0600000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.504455151624007, 0.595294044989533, -0.0900000000000004, -0.0750000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.501996015920445, 0.593211597998556, -0.105, -0.0900000000000004, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.499074142788424, 0.590741060025456, -0.12, -0.105, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.495681349255749, 0.587877538267963, -0.135, -0.12, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.49180788932265, 0.584615258097152, -0.15, -0.135, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.487442304278157, 0.580947501931112, -0.165, -0.15, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.482571238264362, 0.576866535690882, -0.18, -0.165, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.477179211617606, 0.572363520850167, -0.195, -0.18, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.47124834217215, 0.567428409581332, -0.21, -0.195, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.46475800154489, 0.562049819855856, -0.225, -0.21, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.457684389071771, 0.556214886532175, -0.24, -0.225, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.45, 0.549909083394701, -0.255000000000001, -0.24, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.441672955930063, 0.54311600970695, -0.270000000000001, -0.255000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.432666153055678, 0.535817132984752, -0.285000000000001, -0.270000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.42293616539615, 0.527991477203941, -0.300000000000001, -0.285000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.412431812546025, 0.519615242270663, -0.315000000000001, -0.300000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.401092258713628, 0.510661335916476, -0.330000000000001, -0.315000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.388844441904471, 0.501098792654702, -0.345000000000001, -0.330000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.375599520766467, 0.490892045158607, -0.360000000000001, -0.345000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.361247837363768, 0.48, -0.375000000000001, -0.360000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.345651558654087, 0.468374849879879, -0.390000000000001, -0.375000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.328633534503099, 0.455960524607119, -0.405000000000001, -0.390000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.309959674796577, 0.442690636901211, -0.420000000000001, -0.405000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.289309522829788, 0.42848570571257, -0.435000000000001, -0.420000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.266223590239482, 0.413249319418677, -0.450000000000001, -0.435000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.239999999999999, 0.396862696659688, -0.465000000000001, -0.450000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.209463600656533, 0.379176739792935, -0.480000000000001, -0.465000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.172336879396139, 0.359999999999999, -0.495000000000001, -0.480000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0.122780291578084, 0.339079636663718, -0.510000000000001, -0.495000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.316069612585581, -0.525000000000001, -0.510000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.290473750965555, -0.540000000000001, -0.525000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.261533936612439, -0.555000000000001, -0.540000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.227980262303558, -0.570000000000001, -0.555000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.18734993995195, -0.585000000000001, -0.570000000000001, 0.33, 0.48, SURF_ID='INS'/
&OBST XB = 0, 0.13332291625973, -0.600000000000001, -0.585000000000001, 0.33, 0.48, SURF_ID='INS'/

&VENT MB='ZMIN',SURF_ID='OPEN'/
&VENT MB='XMIN',SURF_ID='OPEN'/
&VENT MB='YMIN',SURF_ID='OPEN'/
&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT MB='YMAX',SURF_ID='OPEN'/

&SURF ID='FIRE',COLOR='ORANGE',HRRPUA=293.3/
&SURF ID='EXHAUST',MASS_FLUX_TOTAL=0.061673,COLOR='GREEN',ADIABATIC=.TRUE.,TAU_V=0./
&SURF ID='INS',ADIABATIC=.TRUE., DEFAULT=.TRUE. /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE. /
&SLCF PBY=0.0,QUANTITY='HRRPUV' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='FUEL' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='OXYGEN' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='CARBON DIOXIDE' /
&SLCF PBY=0.0,QUANTITY='MASS FRACTION',SPEC_ID='CARBON MONOXIDE' /

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='FUEL',ID='f-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='FUEL',ID='f-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='FUEL',ID='f-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='FUEL',ID='f-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',ID='o2-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',ID='o2-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',ID='o2-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='OXYGEN',ID='o2-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',ID='co2-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',ID='co2-2'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',ID='co2-4'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON DIOXIDE',ID='co2-3'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='co-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='co-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='co-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='CARBON MONOXIDE',ID='co-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='NITROGEN',ID='n2-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='NITROGEN',ID='n2-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='NITROGEN',ID='n2-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='NITROGEN',ID='n2-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='WATER VAPOR',ID='h2o-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='WATER VAPOR',ID='h2o-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='WATER VAPOR',ID='h2o-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='WATER VAPOR',ID='h2o-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='SOOT',ID='c-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='SOOT',ID='c-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='SOOT',ID='c-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='VOLUME FRACTION',SPEC_ID='SOOT',ID='c-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='TEMPERATURE',ID='T-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='TEMPERATURE',ID='T-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='TEMPERATURE',ID='T-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='TEMPERATURE',ID='T-4'/

&DEVC XYZ= 0.00, 0.49, 0.34, QUANTITY='W-VELOCITY',ID='V-1'/
&DEVC XYZ= 0.00,-0.49, 0.34, QUANTITY='W-VELOCITY',ID='V-2'/
&DEVC XYZ=-0.49, 0.00, 0.34, QUANTITY='W-VELOCITY',ID='V-3'/
&DEVC XYZ= 0.49, 0.00, 0.34, QUANTITY='W-VELOCITY',ID='V-4'/

&DEVC XYZ= 0.0, 0.495, 0.33, QUANTITY='NORMAL VELOCITY',ID='NV-1',IOR=3/
&DEVC XYZ= 0.0,-0.495, 0.33, QUANTITY='NORMAL VELOCITY',ID='NV-2',IOR=3/
&DEVC XYZ=-0.495, 0.0, 0.33, QUANTITY='NORMAL VELOCITY',ID='NV-3',IOR=3/
&DEVC XYZ= 0.495, 0.0, 0.33, QUANTITY='NORMAL VELOCITY',ID='NV-4',IOR=3/
