&HEAD CHID='BITTERN_1', TITLE='Bittern Sprinkler Experiments, Experiment 1'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=23.7/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=687.05,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=87.36, F=0.007/
&RAMP ID='FIRE_RAMP_Q', T=87.96, F=0.081/
&RAMP ID='FIRE_RAMP_Q', T=122.46, F=0.081/
&RAMP ID='FIRE_RAMP_Q', T=129.17, F=0.158/
&RAMP ID='FIRE_RAMP_Q', T=174.24, F=0.158/
&RAMP ID='FIRE_RAMP_Q', T=175.39, F=0.235/
&RAMP ID='FIRE_RAMP_Q', T=186.52, F=0.235/
&RAMP ID='FIRE_RAMP_Q', T=192.68, F=0.312/
&RAMP ID='FIRE_RAMP_Q', T=205.51, F=0.386/
&RAMP ID='FIRE_RAMP_Q', T=217.24, F=0.477/
&RAMP ID='FIRE_RAMP_Q', T=230.08, F=0.567/
&RAMP ID='FIRE_RAMP_Q', T=237.91, F=0.644/
&RAMP ID='FIRE_RAMP_Q', T=239.6, F=0.701/
&RAMP ID='FIRE_RAMP_Q', T=248.51, F=0.708/
&RAMP ID='FIRE_RAMP_Q', T=255.74, F=0.708/
&RAMP ID='FIRE_RAMP_Q', T=261.33, F=0.748/
&RAMP ID='FIRE_RAMP_Q', T=270.79, F=0.755/
&RAMP ID='FIRE_RAMP_Q', T=271.92, F=0.795/
&RAMP ID='FIRE_RAMP_Q', T=279.18, F=0.836/
&RAMP ID='FIRE_RAMP_Q', T=285.32, F=0.896/
&RAMP ID='FIRE_RAMP_Q', T=287.58, F=0.95/
&RAMP ID='FIRE_RAMP_Q', T=293.15, F=0.973/
&RAMP ID='FIRE_RAMP_Q', T=295.34, F=0.903/
&RAMP ID='FIRE_RAMP_Q', T=301.45, F=0.872/
&RAMP ID='FIRE_RAMP_Q', T=303.7, F=0.923/
&RAMP ID='FIRE_RAMP_Q', T=313.18, F=0.966/
&RAMP ID='FIRE_RAMP_Q', T=318.7, F=0.883/
&RAMP ID='FIRE_RAMP_Q', T=325.96, F=0.933/
&RAMP ID='FIRE_RAMP_Q', T=328.22, F=0.997/
&RAMP ID='FIRE_RAMP_Q', T=331.56, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=333.2, F=0.933/
&RAMP ID='FIRE_RAMP_Q', T=335.97, F=0.913/
&RAMP ID='FIRE_RAMP_Q', T=338.72, F=0.839/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
