&HEAD CHID='BITTERN_10', TITLE='Bittern Sprinkler Experiments, Experiment 10'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=240.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=29.4/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=535.50,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=25.45, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=27.08, F=0.047/
&RAMP ID='FIRE_RAMP_Q', T=44.85, F=0.05/
&RAMP ID='FIRE_RAMP_Q', T=56.56, F=0.05/
&RAMP ID='FIRE_RAMP_Q', T=63.02, F=0.05/
&RAMP ID='FIRE_RAMP_Q', T=64.25, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=71.52, F=0.1/
&RAMP ID='FIRE_RAMP_Q', T=72.75, F=0.151/
&RAMP ID='FIRE_RAMP_Q', T=82.44, F=0.147/
&RAMP ID='FIRE_RAMP_Q', T=87.29, F=0.147/
&RAMP ID='FIRE_RAMP_Q', T=89.33, F=0.194/
&RAMP ID='FIRE_RAMP_Q', T=97.81, F=0.201/
&RAMP ID='FIRE_RAMP_Q', T=99.03, F=0.217/
&RAMP ID='FIRE_RAMP_Q', T=103.88, F=0.237/
&RAMP ID='FIRE_RAMP_Q', T=112.77, F=0.247/
&RAMP ID='FIRE_RAMP_Q', T=117.21, F=0.247/
&RAMP ID='FIRE_RAMP_Q', T=121.67, F=0.291/
&RAMP ID='FIRE_RAMP_Q', T=126.12, F=0.301/
&RAMP ID='FIRE_RAMP_Q', T=129.76, F=0.324/
&RAMP ID='FIRE_RAMP_Q', T=134.63, F=0.385/
&RAMP ID='FIRE_RAMP_Q', T=141.91, F=0.418/
&RAMP ID='FIRE_RAMP_Q', T=145.16, F=0.458/
&RAMP ID='FIRE_RAMP_Q', T=151.24, F=0.525/
&RAMP ID='FIRE_RAMP_Q', T=154.89, F=0.575/
&RAMP ID='FIRE_RAMP_Q', T=158.55, F=0.639/
&RAMP ID='FIRE_RAMP_Q', T=162.2, F=0.692/
&RAMP ID='FIRE_RAMP_Q', T=165.86, F=0.746/
&RAMP ID='FIRE_RAMP_Q', T=168.7, F=0.796/
&RAMP ID='FIRE_RAMP_Q', T=172.76, F=0.843/
&RAMP ID='FIRE_RAMP_Q', T=176.0, F=0.88/
&RAMP ID='FIRE_RAMP_Q', T=182.88, F=0.896/
&RAMP ID='FIRE_RAMP_Q', T=185.31, F=0.923/
&RAMP ID='FIRE_RAMP_Q', T=192.17, F=0.916/
&RAMP ID='FIRE_RAMP_Q', T=198.66, F=0.987/
&RAMP ID='FIRE_RAMP_Q', T=201.9, F=1.0/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
