&HEAD CHID='BITTERN_12', TITLE='Bittern Sprinkler Experiments, Experiment 12'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=24.0/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=667.80,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=9.83, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=13.08, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=16.38, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=48.05, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=49.12, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=68.23, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=81.88, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=88.98, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=89.51, F=0.072/
&RAMP ID='FIRE_RAMP_Q', T=115.72, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=116.25, F=0.108/
&RAMP ID='FIRE_RAMP_Q', T=124.43, F=0.111/
&RAMP ID='FIRE_RAMP_Q', T=125.51, F=0.145/
&RAMP ID='FIRE_RAMP_Q', T=134.25, F=0.145/
&RAMP ID='FIRE_RAMP_Q', T=134.78, F=0.175/
&RAMP ID='FIRE_RAMP_Q', T=140.78, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=152.25, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=152.77, F=0.214/
&RAMP ID='FIRE_RAMP_Q', T=159.31, F=0.253/
&RAMP ID='FIRE_RAMP_Q', T=163.12, F=0.274/
&RAMP ID='FIRE_RAMP_Q', T=165.84, F=0.286/
&RAMP ID='FIRE_RAMP_Q', T=169.1, F=0.325/
&RAMP ID='FIRE_RAMP_Q', T=174.55, F=0.337/
&RAMP ID='FIRE_RAMP_Q', T=177.8, F=0.395/
&RAMP ID='FIRE_RAMP_Q', T=183.25, F=0.416/
&RAMP ID='FIRE_RAMP_Q', T=187.04, F=0.473/
&RAMP ID='FIRE_RAMP_Q', T=188.66, F=0.503/
&RAMP ID='FIRE_RAMP_Q', T=190.83, F=0.542/
&RAMP ID='FIRE_RAMP_Q', T=195.72, F=0.578/
&RAMP ID='FIRE_RAMP_Q', T=199.52, F=0.627/
&RAMP ID='FIRE_RAMP_Q', T=203.85, F=0.69/
&RAMP ID='FIRE_RAMP_Q', T=209.29, F=0.729/
&RAMP ID='FIRE_RAMP_Q', T=212.54, F=0.78/
&RAMP ID='FIRE_RAMP_Q', T=217.45, F=0.798/
&RAMP ID='FIRE_RAMP_Q', T=221.8, F=0.819/
&RAMP ID='FIRE_RAMP_Q', T=226.16, F=0.837/
&RAMP ID='FIRE_RAMP_Q', T=229.97, F=0.861/
&RAMP ID='FIRE_RAMP_Q', T=234.88, F=0.87/
&RAMP ID='FIRE_RAMP_Q', T=239.26, F=0.849/
&RAMP ID='FIRE_RAMP_Q', T=243.64, F=0.825/
&RAMP ID='FIRE_RAMP_Q', T=247.48, F=0.801/
&RAMP ID='FIRE_RAMP_Q', T=249.13, F=0.765/
&RAMP ID='FIRE_RAMP_Q', T=249.69, F=0.741/
&RAMP ID='FIRE_RAMP_Q', T=251.85, F=0.789/
&RAMP ID='FIRE_RAMP_Q', T=252.37, F=0.834/
&RAMP ID='FIRE_RAMP_Q', T=253.45, F=0.867/
&RAMP ID='FIRE_RAMP_Q', T=254.52, F=0.898/
&RAMP ID='FIRE_RAMP_Q', T=256.18, F=0.864/
&RAMP ID='FIRE_RAMP_Q', T=258.9, F=0.88/
&RAMP ID='FIRE_RAMP_Q', T=264.37, F=0.864/
&RAMP ID='FIRE_RAMP_Q', T=267.12, F=0.831/
&RAMP ID='FIRE_RAMP_Q', T=268.2, F=0.858/
&RAMP ID='FIRE_RAMP_Q', T=272.04, F=0.822/
&RAMP ID='FIRE_RAMP_Q', T=273.15, F=0.78/
&RAMP ID='FIRE_RAMP_Q', T=274.26, F=0.738/
&RAMP ID='FIRE_RAMP_Q', T=276.98, F=0.771/
&RAMP ID='FIRE_RAMP_Q', T=278.59, F=0.816/
&RAMP ID='FIRE_RAMP_Q', T=281.85, F=0.846/
&RAMP ID='FIRE_RAMP_Q', T=283.47, F=0.895/
&RAMP ID='FIRE_RAMP_Q', T=285.08, F=0.937/
&RAMP ID='FIRE_RAMP_Q', T=286.7, F=0.973/
&RAMP ID='FIRE_RAMP_Q', T=289.96, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=290.56, F=0.895/
&RAMP ID='FIRE_RAMP_Q', T=291.73, F=0.744/
&RAMP ID='FIRE_RAMP_Q', T=291.86, F=0.506/
&RAMP ID='FIRE_RAMP_Q', T=295.14, F=0.491/
&RAMP ID='FIRE_RAMP_Q', T=297.86, F=0.506/
&RAMP ID='FIRE_RAMP_Q', T=301.13, F=0.527/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
