&HEAD CHID='BITTERN_13', TITLE='Bittern Sprinkler Experiments, Experiment 13'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=24.5/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=746.45,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=59.15, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=60.09, F=0.035/
&RAMP ID='FIRE_RAMP_Q', T=71.83, F=0.035/
&RAMP ID='FIRE_RAMP_Q', T=72.77, F=0.072/
&RAMP ID='FIRE_RAMP_Q', T=77.93, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=78.87, F=0.106/
&RAMP ID='FIRE_RAMP_Q', T=86.85, F=0.106/
&RAMP ID='FIRE_RAMP_Q', T=101.88, F=0.109/
&RAMP ID='FIRE_RAMP_Q', T=103.29, F=0.137/
&RAMP ID='FIRE_RAMP_Q', T=111.27, F=0.14/
&RAMP ID='FIRE_RAMP_Q', T=115.49, F=0.143/
&RAMP ID='FIRE_RAMP_Q', T=116.9, F=0.174/
&RAMP ID='FIRE_RAMP_Q', T=123.0, F=0.174/
&RAMP ID='FIRE_RAMP_Q', T=127.23, F=0.211/
&RAMP ID='FIRE_RAMP_Q', T=132.39, F=0.205/
&RAMP ID='FIRE_RAMP_Q', T=134.27, F=0.236/
&RAMP ID='FIRE_RAMP_Q', T=139.44, F=0.276/
&RAMP ID='FIRE_RAMP_Q', T=144.13, F=0.31/
&RAMP ID='FIRE_RAMP_Q', T=149.77, F=0.354/
&RAMP ID='FIRE_RAMP_Q', T=153.05, F=0.403/
&RAMP ID='FIRE_RAMP_Q', T=157.28, F=0.425/
&RAMP ID='FIRE_RAMP_Q', T=161.03, F=0.459/
&RAMP ID='FIRE_RAMP_Q', T=164.79, F=0.493/
&RAMP ID='FIRE_RAMP_Q', T=169.95, F=0.533/
&RAMP ID='FIRE_RAMP_Q', T=172.3, F=0.564/
&RAMP ID='FIRE_RAMP_Q', T=177.46, F=0.607/
&RAMP ID='FIRE_RAMP_Q', T=183.57, F=0.635/
&RAMP ID='FIRE_RAMP_Q', T=189.2, F=0.669/
&RAMP ID='FIRE_RAMP_Q', T=194.37, F=0.688/
&RAMP ID='FIRE_RAMP_Q', T=200.47, F=0.706/
&RAMP ID='FIRE_RAMP_Q', T=205.63, F=0.743/
&RAMP ID='FIRE_RAMP_Q', T=213.15, F=0.759/
&RAMP ID='FIRE_RAMP_Q', T=218.31, F=0.864/
&RAMP ID='FIRE_RAMP_Q', T=221.6, F=0.926/
&RAMP ID='FIRE_RAMP_Q', T=227.23, F=0.947/
&RAMP ID='FIRE_RAMP_Q', T=231.46, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=233.8, F=0.985/
&RAMP ID='FIRE_RAMP_Q', T=237.09, F=0.948/
&RAMP ID='FIRE_RAMP_Q', T=238.5, F=0.911/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
