&HEAD CHID='BITTERN_14', TITLE='Bittern Sprinkler Experiments, Experiment 14'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=24.2/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=591.05,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=9.39, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=10.35, F=0.055/
&RAMP ID='FIRE_RAMP_Q', T=18.8, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=37.57, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=38.97, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=62.91, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=63.87, F=0.041/
&RAMP ID='FIRE_RAMP_Q', T=71.85, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=72.8, F=0.085/
&RAMP ID='FIRE_RAMP_Q', T=90.65, F=0.089/
&RAMP ID='FIRE_RAMP_Q', T=97.69, F=0.089/
&RAMP ID='FIRE_RAMP_Q', T=99.11, F=0.126/
&RAMP ID='FIRE_RAMP_Q', T=102.88, F=0.171/
&RAMP ID='FIRE_RAMP_Q', T=111.8, F=0.171/
&RAMP ID='FIRE_RAMP_Q', T=115.56, F=0.174/
&RAMP ID='FIRE_RAMP_Q', T=116.99, F=0.218/
&RAMP ID='FIRE_RAMP_Q', T=121.68, F=0.218/
&RAMP ID='FIRE_RAMP_Q', T=134.36, F=0.215/
&RAMP ID='FIRE_RAMP_Q', T=136.25, F=0.259/
&RAMP ID='FIRE_RAMP_Q', T=141.43, F=0.29/
&RAMP ID='FIRE_RAMP_Q', T=147.07, F=0.307/
&RAMP ID='FIRE_RAMP_Q', T=151.31, F=0.352/
&RAMP ID='FIRE_RAMP_Q', T=156.02, F=0.379/
&RAMP ID='FIRE_RAMP_Q', T=161.2, F=0.42/
&RAMP ID='FIRE_RAMP_Q', T=166.85, F=0.468/
&RAMP ID='FIRE_RAMP_Q', T=172.04, F=0.526/
&RAMP ID='FIRE_RAMP_Q', T=180.51, F=0.577/
&RAMP ID='FIRE_RAMP_Q', T=187.59, F=0.659/
&RAMP ID='FIRE_RAMP_Q', T=191.83, F=0.706/
&RAMP ID='FIRE_RAMP_Q', T=197.01, F=0.754/
&RAMP ID='FIRE_RAMP_Q', T=203.6, F=0.802/
&RAMP ID='FIRE_RAMP_Q', T=206.9, F=0.823/
&RAMP ID='FIRE_RAMP_Q', T=212.53, F=0.819/
&RAMP ID='FIRE_RAMP_Q', T=217.69, F=0.816/
&RAMP ID='FIRE_RAMP_Q', T=221.47, F=0.86/
&RAMP ID='FIRE_RAMP_Q', T=223.35, F=0.877/
&RAMP ID='FIRE_RAMP_Q', T=228.99, F=0.884/
&RAMP ID='FIRE_RAMP_Q', T=233.71, F=0.959/
&RAMP ID='FIRE_RAMP_Q', T=238.42, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=244.05, F=0.976/
&RAMP ID='FIRE_RAMP_Q', T=250.62, F=0.976/
&RAMP ID='FIRE_RAMP_Q', T=252.95, F=0.918/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
