&HEAD CHID='BITTERN_15', TITLE='Bittern Sprinkler Experiments, Experiment 15'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=23.7/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=639.85,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=102.88, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=103.94, F=0.041/
&RAMP ID='FIRE_RAMP_Q', T=119.73, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=120.8, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=133.86, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=139.29, F=0.113/
&RAMP ID='FIRE_RAMP_Q', T=146.37, F=0.11/
&RAMP ID='FIRE_RAMP_Q', T=161.6, F=0.116/
&RAMP ID='FIRE_RAMP_Q', T=164.31, F=0.147/
&RAMP ID='FIRE_RAMP_Q', T=170.84, F=0.15/
&RAMP ID='FIRE_RAMP_Q', T=177.36, F=0.185/
&RAMP ID='FIRE_RAMP_Q', T=187.13, F=0.223/
&RAMP ID='FIRE_RAMP_Q', T=193.65, F=0.26/
&RAMP ID='FIRE_RAMP_Q', T=199.62, F=0.295/
&RAMP ID='FIRE_RAMP_Q', T=203.95, F=0.335/
&RAMP ID='FIRE_RAMP_Q', T=208.83, F=0.382/
&RAMP ID='FIRE_RAMP_Q', T=215.34, F=0.42/
&RAMP ID='FIRE_RAMP_Q', T=222.92, F=0.508/
&RAMP ID='FIRE_RAMP_Q', T=229.42, F=0.564/
&RAMP ID='FIRE_RAMP_Q', T=234.3, F=0.608/
&RAMP ID='FIRE_RAMP_Q', T=244.07, F=0.668/
&RAMP ID='FIRE_RAMP_Q', T=246.29, F=0.577/
&RAMP ID='FIRE_RAMP_Q', T=250.6, F=0.661/
&RAMP ID='FIRE_RAMP_Q', T=253.82, F=0.749/
&RAMP ID='FIRE_RAMP_Q', T=257.07, F=0.784/
&RAMP ID='FIRE_RAMP_Q', T=264.14, F=0.806/
&RAMP ID='FIRE_RAMP_Q', T=266.79, F=0.95/
&RAMP ID='FIRE_RAMP_Q', T=269.5, F=0.972/
&RAMP ID='FIRE_RAMP_Q', T=271.15, F=0.931/
&RAMP ID='FIRE_RAMP_Q', T=274.98, F=0.887/
&RAMP ID='FIRE_RAMP_Q', T=281.52, F=0.878/
&RAMP ID='FIRE_RAMP_Q', T=286.96, F=0.887/
&RAMP ID='FIRE_RAMP_Q', T=290.28, F=0.781/
&RAMP ID='FIRE_RAMP_Q', T=295.7, F=0.828/
&RAMP ID='FIRE_RAMP_Q', T=300.01, F=0.912/
&RAMP ID='FIRE_RAMP_Q', T=303.79, F=0.975/
&RAMP ID='FIRE_RAMP_Q', T=305.96, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=309.78, F=0.972/
&RAMP ID='FIRE_RAMP_Q', T=313.61, F=0.937/
&RAMP ID='FIRE_RAMP_Q', T=316.35, F=0.887/
&RAMP ID='FIRE_RAMP_Q', T=319.1, F=0.834/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
