&HEAD CHID='BITTERN_16', TITLE='Bittern Sprinkler Experiments, Experiment 16'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=420.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=20.6/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=486.00,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=8.71, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=8.73, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=20.71, F=0.049/
&RAMP ID='FIRE_RAMP_Q', T=40.3, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=60.44, F=0.049/
&RAMP ID='FIRE_RAMP_Q', T=63.15, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=83.28, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=86.02, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=103.44, F=0.035/
&RAMP ID='FIRE_RAMP_Q', T=111.06, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=123.58, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=125.78, F=0.088/
&RAMP ID='FIRE_RAMP_Q', T=136.67, F=0.093/
&RAMP ID='FIRE_RAMP_Q', T=144.29, F=0.093/
&RAMP ID='FIRE_RAMP_Q', T=145.36, F=0.049/
&RAMP ID='FIRE_RAMP_Q', T=166.58, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=167.17, F=0.133/
&RAMP ID='FIRE_RAMP_Q', T=171.0, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=177.53, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=182.43, F=0.186/
&RAMP ID='FIRE_RAMP_Q', T=187.87, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=195.5, F=0.186/
&RAMP ID='FIRE_RAMP_Q', T=196.6, F=0.221/
&RAMP ID='FIRE_RAMP_Q', T=204.23, F=0.235/
&RAMP ID='FIRE_RAMP_Q', T=205.88, F=0.27/
&RAMP ID='FIRE_RAMP_Q', T=210.78, F=0.274/
&RAMP ID='FIRE_RAMP_Q', T=216.24, F=0.319/
&RAMP ID='FIRE_RAMP_Q', T=220.53, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=224.36, F=0.221/
&RAMP ID='FIRE_RAMP_Q', T=229.28, F=0.257/
&RAMP ID='FIRE_RAMP_Q', T=231.46, F=0.265/
&RAMP ID='FIRE_RAMP_Q', T=234.73, F=0.274/
&RAMP ID='FIRE_RAMP_Q', T=235.83, F=0.314/
&RAMP ID='FIRE_RAMP_Q', T=239.67, F=0.367/
&RAMP ID='FIRE_RAMP_Q', T=244.0, F=0.323/
&RAMP ID='FIRE_RAMP_Q', T=246.74, F=0.354/
&RAMP ID='FIRE_RAMP_Q', T=248.9, F=0.332/
&RAMP ID='FIRE_RAMP_Q', T=250.0, F=0.341/
&RAMP ID='FIRE_RAMP_Q', T=252.18, F=0.358/
&RAMP ID='FIRE_RAMP_Q', T=253.77, F=0.252/
&RAMP ID='FIRE_RAMP_Q', T=257.58, F=0.252/
&RAMP ID='FIRE_RAMP_Q', T=262.0, F=0.407/
&RAMP ID='FIRE_RAMP_Q', T=265.26, F=0.398/
&RAMP ID='FIRE_RAMP_Q', T=267.99, F=0.416/
&RAMP ID='FIRE_RAMP_Q', T=270.18, F=0.434/
&RAMP ID='FIRE_RAMP_Q', T=274.04, F=0.544/
&RAMP ID='FIRE_RAMP_Q', T=278.39, F=0.54/
&RAMP ID='FIRE_RAMP_Q', T=282.2, F=0.544/
&RAMP ID='FIRE_RAMP_Q', T=287.3, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=289.99, F=0.925/
&RAMP ID='FIRE_RAMP_Q', T=295.45, F=0.96/
&RAMP ID='FIRE_RAMP_Q', T=299.24, F=0.916/
&RAMP ID='FIRE_RAMP_Q', T=302.49, F=0.885/
&RAMP ID='FIRE_RAMP_Q', T=303.56, F=0.841/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
