&HEAD CHID='BITTERN_17', TITLE='Bittern Sprinkler Experiments, Experiment 17'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=23.8/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=749.40,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=42.72, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=44.16, F=0.037/
&RAMP ID='FIRE_RAMP_Q', T=56.5, F=0.034/
&RAMP ID='FIRE_RAMP_Q', T=57.47, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=63.17, F=0.074/
&RAMP ID='FIRE_RAMP_Q', T=64.1, F=0.037/
&RAMP ID='FIRE_RAMP_Q', T=68.85, F=0.04/
&RAMP ID='FIRE_RAMP_Q', T=69.81, F=0.074/
&RAMP ID='FIRE_RAMP_Q', T=76.93, F=0.071/
&RAMP ID='FIRE_RAMP_Q', T=88.32, F=0.07/
&RAMP ID='FIRE_RAMP_Q', T=99.24, F=0.067/
&RAMP ID='FIRE_RAMP_Q', T=100.68, F=0.108/
&RAMP ID='FIRE_RAMP_Q', T=112.07, F=0.101/
&RAMP ID='FIRE_RAMP_Q', T=130.11, F=0.101/
&RAMP ID='FIRE_RAMP_Q', T=134.4, F=0.138/
&RAMP ID='FIRE_RAMP_Q', T=139.16, F=0.172/
&RAMP ID='FIRE_RAMP_Q', T=148.18, F=0.175/
&RAMP ID='FIRE_RAMP_Q', T=149.62, F=0.206/
&RAMP ID='FIRE_RAMP_Q', T=157.21, F=0.209/
&RAMP ID='FIRE_RAMP_Q', T=161.98, F=0.243/
&RAMP ID='FIRE_RAMP_Q', T=170.05, F=0.243/
&RAMP ID='FIRE_RAMP_Q', T=175.75, F=0.259/
&RAMP ID='FIRE_RAMP_Q', T=181.45, F=0.277/
&RAMP ID='FIRE_RAMP_Q', T=186.69, F=0.299/
&RAMP ID='FIRE_RAMP_Q', T=190.51, F=0.364/
&RAMP ID='FIRE_RAMP_Q', T=196.23, F=0.408/
&RAMP ID='FIRE_RAMP_Q', T=201.05, F=0.581/
&RAMP ID='FIRE_RAMP_Q', T=205.37, F=0.696/
&RAMP ID='FIRE_RAMP_Q', T=209.23, F=0.826/
&RAMP ID='FIRE_RAMP_Q', T=213.5, F=0.826/
&RAMP ID='FIRE_RAMP_Q', T=216.41, F=0.96/
&RAMP ID='FIRE_RAMP_Q', T=219.2, F=0.842/
&RAMP ID='FIRE_RAMP_Q', T=222.1, F=0.944/
&RAMP ID='FIRE_RAMP_Q', T=224.97, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=228.24, F=0.882/
&RAMP ID='FIRE_RAMP_Q', T=233.51, F=0.984/
&RAMP ID='FIRE_RAMP_Q', T=238.73, F=0.987/
&RAMP ID='FIRE_RAMP_Q', T=241.08, F=0.928/
&RAMP ID='FIRE_RAMP_Q', T=244.4, F=0.928/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
