&HEAD CHID='BITTERN_18', TITLE='Bittern Sprinkler Experiments, Experiment 18'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.0/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=758.95,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=13.74, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=14.91, F=0.031/
&RAMP ID='FIRE_RAMP_Q', T=33.36, F=0.031/
&RAMP ID='FIRE_RAMP_Q', T=43.17, F=0.032/
&RAMP ID='FIRE_RAMP_Q', T=62.01, F=0.032/
&RAMP ID='FIRE_RAMP_Q', T=69.47, F=0.032/
&RAMP ID='FIRE_RAMP_Q', T=70.25, F=0.059/
&RAMP ID='FIRE_RAMP_Q', T=79.67, F=0.063/
&RAMP ID='FIRE_RAMP_Q', T=80.46, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=89.48, F=0.097/
&RAMP ID='FIRE_RAMP_Q', T=96.94, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=118.52, F=0.098/
&RAMP ID='FIRE_RAMP_Q', T=124.41, F=0.125/
&RAMP ID='FIRE_RAMP_Q', T=136.19, F=0.129/
&RAMP ID='FIRE_RAMP_Q', T=136.97, F=0.157/
&RAMP ID='FIRE_RAMP_Q', T=146.0, F=0.157/
&RAMP ID='FIRE_RAMP_Q', T=146.78, F=0.188/
&RAMP ID='FIRE_RAMP_Q', T=153.06, F=0.198/
&RAMP ID='FIRE_RAMP_Q', T=155.02, F=0.281/
&RAMP ID='FIRE_RAMP_Q', T=159.34, F=0.342/
&RAMP ID='FIRE_RAMP_Q', T=161.7, F=0.415/
&RAMP ID='FIRE_RAMP_Q', T=164.44, F=0.49/
&RAMP ID='FIRE_RAMP_Q', T=170.72, F=0.576/
&RAMP ID='FIRE_RAMP_Q', T=173.08, F=0.642/
&RAMP ID='FIRE_RAMP_Q', T=177.39, F=0.638/
&RAMP ID='FIRE_RAMP_Q', T=182.89, F=0.68/
&RAMP ID='FIRE_RAMP_Q', T=186.81, F=0.7/
&RAMP ID='FIRE_RAMP_Q', T=191.92, F=0.711/
&RAMP ID='FIRE_RAMP_Q', T=195.45, F=0.718/
&RAMP ID='FIRE_RAMP_Q', T=198.19, F=0.735/
&RAMP ID='FIRE_RAMP_Q', T=202.51, F=0.707/
&RAMP ID='FIRE_RAMP_Q', T=208.79, F=0.745/
&RAMP ID='FIRE_RAMP_Q', T=213.89, F=0.811/
&RAMP ID='FIRE_RAMP_Q', T=218.6, F=0.849/
&RAMP ID='FIRE_RAMP_Q', T=221.74, F=0.955/
&RAMP ID='FIRE_RAMP_Q', T=223.7, F=0.972/
&RAMP ID='FIRE_RAMP_Q', T=228.81, F=0.997/
&RAMP ID='FIRE_RAMP_Q', T=232.34, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=233.91, F=0.979/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
