&HEAD CHID='BITTERN_19', TITLE='Bittern Sprinkler Experiments, Experiment 19'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=26.4/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=489.45,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=32.18, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=33.6, F=0.043/
&RAMP ID='FIRE_RAMP_Q', T=52.05, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=66.25, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=66.72, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=72.87, F=0.087/
&RAMP ID='FIRE_RAMP_Q', T=74.29, F=0.137/
&RAMP ID='FIRE_RAMP_Q', T=86.59, F=0.137/
&RAMP ID='FIRE_RAMP_Q', T=93.22, F=0.137/
&RAMP ID='FIRE_RAMP_Q', T=98.42, F=0.187/
&RAMP ID='FIRE_RAMP_Q', T=109.31, F=0.18/
&RAMP ID='FIRE_RAMP_Q', T=113.56, F=0.227/
&RAMP ID='FIRE_RAMP_Q', T=119.72, F=0.227/
&RAMP ID='FIRE_RAMP_Q', T=123.97, F=0.259/
&RAMP ID='FIRE_RAMP_Q', T=127.29, F=0.27/
&RAMP ID='FIRE_RAMP_Q', T=132.97, F=0.309/
&RAMP ID='FIRE_RAMP_Q', T=136.28, F=0.316/
&RAMP ID='FIRE_RAMP_Q', T=139.59, F=0.355/
&RAMP ID='FIRE_RAMP_Q', T=143.38, F=0.377/
&RAMP ID='FIRE_RAMP_Q', T=146.21, F=0.409/
&RAMP ID='FIRE_RAMP_Q', T=150.47, F=0.449/
&RAMP ID='FIRE_RAMP_Q', T=155.21, F=0.488/
&RAMP ID='FIRE_RAMP_Q', T=160.88, F=0.531/
&RAMP ID='FIRE_RAMP_Q', T=165.14, F=0.57/
&RAMP ID='FIRE_RAMP_Q', T=170.35, F=0.61/
&RAMP ID='FIRE_RAMP_Q', T=175.55, F=0.656/
&RAMP ID='FIRE_RAMP_Q', T=180.28, F=0.695/
&RAMP ID='FIRE_RAMP_Q', T=185.49, F=0.721/
&RAMP ID='FIRE_RAMP_Q', T=189.27, F=0.764/
&RAMP ID='FIRE_RAMP_Q', T=193.06, F=0.774/
&RAMP ID='FIRE_RAMP_Q', T=196.85, F=0.789/
&RAMP ID='FIRE_RAMP_Q', T=202.05, F=0.824/
&RAMP ID='FIRE_RAMP_Q', T=206.31, F=0.839/
&RAMP ID='FIRE_RAMP_Q', T=210.09, F=0.857/
&RAMP ID='FIRE_RAMP_Q', T=213.88, F=0.86/
&RAMP ID='FIRE_RAMP_Q', T=215.3, F=0.914/
&RAMP ID='FIRE_RAMP_Q', T=222.4, F=0.878/
&RAMP ID='FIRE_RAMP_Q', T=227.6, F=0.882/
&RAMP ID='FIRE_RAMP_Q', T=232.81, F=0.911/
&RAMP ID='FIRE_RAMP_Q', T=237.07, F=0.946/
&RAMP ID='FIRE_RAMP_Q', T=239.43, F=0.979/
&RAMP ID='FIRE_RAMP_Q', T=240.85, F=1.0/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
