&HEAD CHID='BITTERN_2', TITLE='Bittern Sprinkler Experiments, Experiment 2'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.5/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=495.95,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=18.78, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=19.72, F=0.045/
&RAMP ID='FIRE_RAMP_Q', T=39.44, F=0.045/
&RAMP ID='FIRE_RAMP_Q', T=68.54, F=0.049/
&RAMP ID='FIRE_RAMP_Q', T=69.48, F=0.091/
&RAMP ID='FIRE_RAMP_Q', T=84.04, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=101.41, F=0.136/
&RAMP ID='FIRE_RAMP_Q', T=103.29, F=0.182/
&RAMP ID='FIRE_RAMP_Q', T=112.68, F=0.182/
&RAMP ID='FIRE_RAMP_Q', T=114.08, F=0.234/
&RAMP ID='FIRE_RAMP_Q', T=124.88, F=0.234/
&RAMP ID='FIRE_RAMP_Q', T=128.17, F=0.276/
&RAMP ID='FIRE_RAMP_Q', T=138.03, F=0.276/
&RAMP ID='FIRE_RAMP_Q', T=141.31, F=0.367/
&RAMP ID='FIRE_RAMP_Q', T=146.95, F=0.399/
&RAMP ID='FIRE_RAMP_Q', T=153.52, F=0.451/
&RAMP ID='FIRE_RAMP_Q', T=158.22, F=0.493/
&RAMP ID='FIRE_RAMP_Q', T=163.85, F=0.521/
&RAMP ID='FIRE_RAMP_Q', T=169.48, F=0.587/
&RAMP ID='FIRE_RAMP_Q', T=176.06, F=0.64/
&RAMP ID='FIRE_RAMP_Q', T=187.32, F=0.724/
&RAMP ID='FIRE_RAMP_Q', T=204.69, F=0.797/
&RAMP ID='FIRE_RAMP_Q', T=214.55, F=0.86/
&RAMP ID='FIRE_RAMP_Q', T=224.41, F=0.92/
&RAMP ID='FIRE_RAMP_Q', T=227.7, F=0.955/
&RAMP ID='FIRE_RAMP_Q', T=234.74, F=0.983/
&RAMP ID='FIRE_RAMP_Q', T=241.31, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=253.05, F=0.972/
&RAMP ID='FIRE_RAMP_Q', T=257.75, F=0.031/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
