&HEAD CHID='BITTERN_20', TITLE='Bittern Sprinkler Experiments, Experiment 20'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.3/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=249.00,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=18.37, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=20.72, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=42.86, F=0.094/
&RAMP ID='FIRE_RAMP_Q', T=55.1, F=0.09/
&RAMP ID='FIRE_RAMP_Q', T=76.3, F=0.097/
&RAMP ID='FIRE_RAMP_Q', T=77.71, F=0.177/
&RAMP ID='FIRE_RAMP_Q', T=89.48, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=122.45, F=0.181/
&RAMP ID='FIRE_RAMP_Q', T=123.39, F=0.271/
&RAMP ID='FIRE_RAMP_Q', T=135.16, F=0.267/
&RAMP ID='FIRE_RAMP_Q', T=137.05, F=0.354/
&RAMP ID='FIRE_RAMP_Q', T=144.11, F=0.351/
&RAMP ID='FIRE_RAMP_Q', T=154.47, F=0.358/
&RAMP ID='FIRE_RAMP_Q', T=162.48, F=0.358/
&RAMP ID='FIRE_RAMP_Q', T=166.25, F=0.444/
&RAMP ID='FIRE_RAMP_Q', T=171.43, F=0.448/
&RAMP ID='FIRE_RAMP_Q', T=172.84, F=0.528/
&RAMP ID='FIRE_RAMP_Q', T=178.96, F=0.542/
&RAMP ID='FIRE_RAMP_Q', T=180.85, F=0.618/
&RAMP ID='FIRE_RAMP_Q', T=187.44, F=0.625/
&RAMP ID='FIRE_RAMP_Q', T=189.32, F=0.663/
&RAMP ID='FIRE_RAMP_Q', T=193.09, F=0.708/
&RAMP ID='FIRE_RAMP_Q', T=195.92, F=0.799/
&RAMP ID='FIRE_RAMP_Q', T=201.1, F=0.885/
&RAMP ID='FIRE_RAMP_Q', T=207.22, F=0.885/
&RAMP ID='FIRE_RAMP_Q', T=209.58, F=0.885/
&RAMP ID='FIRE_RAMP_Q', T=212.87, F=0.927/
&RAMP ID='FIRE_RAMP_Q', T=215.23, F=0.934/
&RAMP ID='FIRE_RAMP_Q', T=218.52, F=0.979/
&RAMP ID='FIRE_RAMP_Q', T=221.82, F=0.976/
&RAMP ID='FIRE_RAMP_Q', T=226.06, F=0.972/
&RAMP ID='FIRE_RAMP_Q', T=228.89, F=1.0/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
