&HEAD CHID='BITTERN_21', TITLE='Bittern Sprinkler Experiments, Experiment 21'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=420.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.2/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=93.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=93.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=680.45,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=18.28, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=19.01, F=0.041/
&RAMP ID='FIRE_RAMP_Q', T=30.26, F=0.037/
&RAMP ID='FIRE_RAMP_Q', T=32.39, F=0.071/
&RAMP ID='FIRE_RAMP_Q', T=44.32, F=0.03/
&RAMP ID='FIRE_RAMP_Q', T=51.33, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=63.3, F=0.03/
&RAMP ID='FIRE_RAMP_Q', T=65.43, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=80.9, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=92.17, F=0.105/
&RAMP ID='FIRE_RAMP_Q', T=98.5, F=0.101/
&RAMP ID='FIRE_RAMP_Q', T=115.38, F=0.111/
&RAMP ID='FIRE_RAMP_Q', T=120.32, F=0.135/
&RAMP ID='FIRE_RAMP_Q', T=125.97, F=0.176/
&RAMP ID='FIRE_RAMP_Q', T=133.0, F=0.176/
&RAMP ID='FIRE_RAMP_Q', T=135.82, F=0.193/
&RAMP ID='FIRE_RAMP_Q', T=142.16, F=0.209/
&RAMP ID='FIRE_RAMP_Q', T=149.21, F=0.24/
&RAMP ID='FIRE_RAMP_Q', T=156.26, F=0.277/
&RAMP ID='FIRE_RAMP_Q', T=159.1, F=0.318/
&RAMP ID='FIRE_RAMP_Q', T=161.94, F=0.372/
&RAMP ID='FIRE_RAMP_Q', T=166.89, F=0.416/
&RAMP ID='FIRE_RAMP_Q', T=175.42, F=0.568/
&RAMP ID='FIRE_RAMP_Q', T=179.65, F=0.591/
&RAMP ID='FIRE_RAMP_Q', T=188.09, F=0.598/
&RAMP ID='FIRE_RAMP_Q', T=191.66, F=0.686/
&RAMP ID='FIRE_RAMP_Q', T=200.11, F=0.703/
&RAMP ID='FIRE_RAMP_Q', T=202.98, F=0.807/
&RAMP ID='FIRE_RAMP_Q', T=207.22, F=0.838/
&RAMP ID='FIRE_RAMP_Q', T=214.28, F=0.875/
&RAMP ID='FIRE_RAMP_Q', T=219.93, F=0.919/
&RAMP ID='FIRE_RAMP_Q', T=224.16, F=0.946/
&RAMP ID='FIRE_RAMP_Q', T=230.5, F=0.97/
&RAMP ID='FIRE_RAMP_Q', T=238.95, F=0.99/
&RAMP ID='FIRE_RAMP_Q', T=248.1, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=252.3, F=0.973/
&RAMP ID='FIRE_RAMP_Q', T=257.21, F=0.953/
&RAMP ID='FIRE_RAMP_Q', T=262.15, F=0.986/
&RAMP ID='FIRE_RAMP_Q', T=267.06, F=0.966/
&RAMP ID='FIRE_RAMP_Q', T=271.27, F=0.953/
&RAMP ID='FIRE_RAMP_Q', T=276.88, F=0.926/
&RAMP ID='FIRE_RAMP_Q', T=281.08, F=0.889/
&RAMP ID='FIRE_RAMP_Q', T=283.15, F=0.828/
&RAMP ID='FIRE_RAMP_Q', T=286.65, F=0.794/
&RAMP ID='FIRE_RAMP_Q', T=290.84, F=0.753/
&RAMP ID='FIRE_RAMP_Q', T=295.75, F=0.723/
&RAMP ID='FIRE_RAMP_Q', T=301.36, F=0.709/
&RAMP ID='FIRE_RAMP_Q', T=306.29, F=0.709/
&RAMP ID='FIRE_RAMP_Q', T=314.01, F=0.696/
&RAMP ID='FIRE_RAMP_Q', T=321.04, F=0.693/
&RAMP ID='FIRE_RAMP_Q', T=328.06, F=0.676/
&RAMP ID='FIRE_RAMP_Q', T=337.2, F=0.666/
&RAMP ID='FIRE_RAMP_Q', T=345.67, F=0.72/
&RAMP ID='FIRE_RAMP_Q', T=354.09, F=0.689/
&RAMP ID='FIRE_RAMP_Q', T=358.99, F=0.659/
&RAMP ID='FIRE_RAMP_Q', T=365.99, F=0.608/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
