&HEAD CHID='BITTERN_22', TITLE='Bittern Sprinkler Experiments, Experiment 22'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.2/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=20400,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=93.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=93.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=684.40,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.47, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=31.41, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=31.9, F=0.027/
&RAMP ID='FIRE_RAMP_Q', T=43.62, F=0.027/
&RAMP ID='FIRE_RAMP_Q', T=45.05, F=0.054/
&RAMP ID='FIRE_RAMP_Q', T=50.68, F=0.061/
&RAMP ID='FIRE_RAMP_Q', T=53.46, F=0.03/
&RAMP ID='FIRE_RAMP_Q', T=74.56, F=0.03/
&RAMP ID='FIRE_RAMP_Q', T=76.93, F=0.064/
&RAMP ID='FIRE_RAMP_Q', T=83.49, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=83.98, F=0.088/
&RAMP ID='FIRE_RAMP_Q', T=89.61, F=0.091/
&RAMP ID='FIRE_RAMP_Q', T=93.38, F=0.125/
&RAMP ID='FIRE_RAMP_Q', T=100.88, F=0.125/
&RAMP ID='FIRE_RAMP_Q', T=114.95, F=0.125/
&RAMP ID='FIRE_RAMP_Q', T=118.25, F=0.155/
&RAMP ID='FIRE_RAMP_Q', T=123.42, F=0.176/
&RAMP ID='FIRE_RAMP_Q', T=130.0, F=0.196/
&RAMP ID='FIRE_RAMP_Q', T=135.65, F=0.22/
&RAMP ID='FIRE_RAMP_Q', T=140.83, F=0.247/
&RAMP ID='FIRE_RAMP_Q', T=146.47, F=0.274/
&RAMP ID='FIRE_RAMP_Q', T=152.13, F=0.314/
&RAMP ID='FIRE_RAMP_Q', T=157.79, F=0.358/
&RAMP ID='FIRE_RAMP_Q', T=161.1, F=0.399/
&RAMP ID='FIRE_RAMP_Q', T=166.77, F=0.453/
&RAMP ID='FIRE_RAMP_Q', T=170.57, F=0.51/
&RAMP ID='FIRE_RAMP_Q', T=173.88, F=0.551/
&RAMP ID='FIRE_RAMP_Q', T=179.06, F=0.578/
&RAMP ID='FIRE_RAMP_Q', T=185.21, F=0.642/
&RAMP ID='FIRE_RAMP_Q', T=188.94, F=0.622/
&RAMP ID='FIRE_RAMP_Q', T=191.26, F=0.598/
&RAMP ID='FIRE_RAMP_Q', T=196.35, F=0.51/
&RAMP ID='FIRE_RAMP_Q', T=200.58, F=0.52/
&RAMP ID='FIRE_RAMP_Q', T=204.34, F=0.537/
&RAMP ID='FIRE_RAMP_Q', T=206.72, F=0.578/
&RAMP ID='FIRE_RAMP_Q', T=210.49, F=0.608/
&RAMP ID='FIRE_RAMP_Q', T=212.42, F=0.676/
&RAMP ID='FIRE_RAMP_Q', T=213.41, F=0.743/
&RAMP ID='FIRE_RAMP_Q', T=215.33, F=0.794/
&RAMP ID='FIRE_RAMP_Q', T=218.17, F=0.831/
&RAMP ID='FIRE_RAMP_Q', T=221.95, F=0.872/
&RAMP ID='FIRE_RAMP_Q', T=228.55, F=0.912/
&RAMP ID='FIRE_RAMP_Q', T=234.19, F=0.939/
&RAMP ID='FIRE_RAMP_Q', T=240.31, F=0.966/
&RAMP ID='FIRE_RAMP_Q', T=246.43, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=252.52, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=255.77, F=0.953/
&RAMP ID='FIRE_RAMP_Q', T=259.95, F=0.909/
&RAMP ID='FIRE_RAMP_Q', T=261.78, F=0.855/
&RAMP ID='FIRE_RAMP_Q', T=264.1, F=0.818/
&RAMP ID='FIRE_RAMP_Q', T=265.94, F=0.774/
&RAMP ID='FIRE_RAMP_Q', T=268.25, F=0.736/
&RAMP ID='FIRE_RAMP_Q', T=271.03, F=0.696/
&RAMP ID='FIRE_RAMP_Q', T=275.22, F=0.662/
&RAMP ID='FIRE_RAMP_Q', T=278.96, F=0.645/

Obstructions

&OBST ID='CHAIR', XB=7.7,8.1,0.1,0.6,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Door leakage

&ZONE LEAK_AREA(0)=0.053 /
&SURF ID='DOOR', COLOR='BROWN', MATL_ID='GYPSUM BOARD', THICKNESS=0.04, LEAK_PATH=1,0 /
&VENT XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='DOOR' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
