&HEAD CHID='BITTERN_3', TITLE='Bittern Sprinkler Experiments, Experiment 3'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.5/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=664.30,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=9.68, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=11.13, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=29.03, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=39.68, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=53.23, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=62.42, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=67.26, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=92.42, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=93.87, F=0.115/
&RAMP ID='FIRE_RAMP_Q', T=99.19, F=0.111/
&RAMP ID='FIRE_RAMP_Q', T=99.68, F=0.147/
&RAMP ID='FIRE_RAMP_Q', T=106.94, F=0.151/
&RAMP ID='FIRE_RAMP_Q', T=108.39, F=0.186/
&RAMP ID='FIRE_RAMP_Q', T=117.1, F=0.186/
&RAMP ID='FIRE_RAMP_Q', T=118.55, F=0.208/
&RAMP ID='FIRE_RAMP_Q', T=122.9, F=0.219/
&RAMP ID='FIRE_RAMP_Q', T=124.84, F=0.222/
&RAMP ID='FIRE_RAMP_Q', T=128.23, F=0.258/
&RAMP ID='FIRE_RAMP_Q', T=133.55, F=0.258/
&RAMP ID='FIRE_RAMP_Q', T=135.48, F=0.297/
&RAMP ID='FIRE_RAMP_Q', T=142.26, F=0.362/
&RAMP ID='FIRE_RAMP_Q', T=149.03, F=0.409/
&RAMP ID='FIRE_RAMP_Q', T=153.87, F=0.455/
&RAMP ID='FIRE_RAMP_Q', T=159.19, F=0.495/
&RAMP ID='FIRE_RAMP_Q', T=164.52, F=0.548/
&RAMP ID='FIRE_RAMP_Q', T=170.32, F=0.602/
&RAMP ID='FIRE_RAMP_Q', T=174.19, F=0.659/
&RAMP ID='FIRE_RAMP_Q', T=176.61, F=0.685/
&RAMP ID='FIRE_RAMP_Q', T=180.0, F=0.731/
&RAMP ID='FIRE_RAMP_Q', T=183.39, F=0.771/
&RAMP ID='FIRE_RAMP_Q', T=186.29, F=0.778/
&RAMP ID='FIRE_RAMP_Q', T=188.71, F=0.785/
&RAMP ID='FIRE_RAMP_Q', T=195.48, F=0.756/
&RAMP ID='FIRE_RAMP_Q', T=196.94, F=0.803/
&RAMP ID='FIRE_RAMP_Q', T=199.84, F=0.814/
&RAMP ID='FIRE_RAMP_Q', T=203.23, F=0.824/
&RAMP ID='FIRE_RAMP_Q', T=207.58, F=0.875/
&RAMP ID='FIRE_RAMP_Q', T=214.35, F=0.925/
&RAMP ID='FIRE_RAMP_Q', T=218.23, F=0.928/
&RAMP ID='FIRE_RAMP_Q', T=222.1, F=0.961/
&RAMP ID='FIRE_RAMP_Q', T=226.94, F=0.935/
&RAMP ID='FIRE_RAMP_Q', T=231.29, F=0.978/
&RAMP ID='FIRE_RAMP_Q', T=234.19, F=0.975/
&RAMP ID='FIRE_RAMP_Q', T=236.61, F=0.953/
&RAMP ID='FIRE_RAMP_Q', T=240.0, F=0.968/
&RAMP ID='FIRE_RAMP_Q', T=242.9, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=246.29, F=0.943/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
