&HEAD CHID='BITTERN_4', TITLE='Bittern Sprinkler Experiments, Experiment 4'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=25.7/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=791.70,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=30.94, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=31.42, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=50.17, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=60.01, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=72.67, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=73.62, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=78.78, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=83.94, F=0.072/
&RAMP ID='FIRE_RAMP_Q', T=91.92, F=0.098/
&RAMP ID='FIRE_RAMP_Q', T=98.48, F=0.101/
&RAMP ID='FIRE_RAMP_Q', T=102.71, F=0.134/
&RAMP ID='FIRE_RAMP_Q', T=108.81, F=0.137/
&RAMP ID='FIRE_RAMP_Q', T=114.43, F=0.134/
&RAMP ID='FIRE_RAMP_Q', T=114.91, F=0.166/
&RAMP ID='FIRE_RAMP_Q', T=117.73, F=0.189/
&RAMP ID='FIRE_RAMP_Q', T=125.69, F=0.169/
&RAMP ID='FIRE_RAMP_Q', T=126.64, F=0.199/
&RAMP ID='FIRE_RAMP_Q', T=131.34, F=0.228/
&RAMP ID='FIRE_RAMP_Q', T=135.1, F=0.235/
&RAMP ID='FIRE_RAMP_Q', T=139.33, F=0.267/
&RAMP ID='FIRE_RAMP_Q', T=142.62, F=0.293/
&RAMP ID='FIRE_RAMP_Q', T=148.25, F=0.309/
&RAMP ID='FIRE_RAMP_Q', T=150.14, F=0.329/
&RAMP ID='FIRE_RAMP_Q', T=155.3, F=0.358/
&RAMP ID='FIRE_RAMP_Q', T=161.87, F=0.371/
&RAMP ID='FIRE_RAMP_Q', T=164.23, F=0.404/
&RAMP ID='FIRE_RAMP_Q', T=166.59, F=0.436/
&RAMP ID='FIRE_RAMP_Q', T=172.22, F=0.453/
&RAMP ID='FIRE_RAMP_Q', T=175.04, F=0.469/
&RAMP ID='FIRE_RAMP_Q', T=178.8, F=0.495/
&RAMP ID='FIRE_RAMP_Q', T=182.09, F=0.518/
&RAMP ID='FIRE_RAMP_Q', T=185.38, F=0.541/
&RAMP ID='FIRE_RAMP_Q', T=189.61, F=0.56/
&RAMP ID='FIRE_RAMP_Q', T=192.43, F=0.596/
&RAMP ID='FIRE_RAMP_Q', T=196.19, F=0.622/
&RAMP ID='FIRE_RAMP_Q', T=201.35, F=0.632/
&RAMP ID='FIRE_RAMP_Q', T=205.13, F=0.687/
&RAMP ID='FIRE_RAMP_Q', T=207.95, F=0.704/
&RAMP ID='FIRE_RAMP_Q', T=214.52, F=0.72/
&RAMP ID='FIRE_RAMP_Q', T=222.98, F=0.785/
&RAMP ID='FIRE_RAMP_Q', T=226.26, F=0.792/
&RAMP ID='FIRE_RAMP_Q', T=230.02, F=0.805/
&RAMP ID='FIRE_RAMP_Q', T=232.83, F=0.805/
&RAMP ID='FIRE_RAMP_Q', T=236.6, F=0.837/
&RAMP ID='FIRE_RAMP_Q', T=241.76, F=0.863/
&RAMP ID='FIRE_RAMP_Q', T=249.74, F=0.896/
&RAMP ID='FIRE_RAMP_Q', T=253.98, F=0.941/
&RAMP ID='FIRE_RAMP_Q', T=260.07, F=0.935/
&RAMP ID='FIRE_RAMP_Q', T=266.17, F=0.932/
&RAMP ID='FIRE_RAMP_Q', T=271.32, F=0.925/
&RAMP ID='FIRE_RAMP_Q', T=274.16, F=0.984/
&RAMP ID='FIRE_RAMP_Q', T=277.44, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=281.66, F=0.993/
&RAMP ID='FIRE_RAMP_Q', T=283.99, F=0.971/
&RAMP ID='FIRE_RAMP_Q', T=286.79, F=0.938/
&RAMP ID='FIRE_RAMP_Q', T=289.12, F=0.902/
&RAMP ID='FIRE_RAMP_Q', T=290.49, F=0.821/
&RAMP ID='FIRE_RAMP_Q', T=292.33, F=0.723/
&RAMP ID='FIRE_RAMP_Q', T=293.23, F=0.625/
&RAMP ID='FIRE_RAMP_Q', T=293.65, F=0.508/
&RAMP ID='FIRE_RAMP_Q', T=294.07, F=0.388/
&RAMP ID='FIRE_RAMP_Q', T=294.95, F=0.261/
&RAMP ID='FIRE_RAMP_Q', T=295.36, F=0.121/
&RAMP ID='FIRE_RAMP_Q', T=295.8, F=0.049/
&RAMP ID='FIRE_RAMP_Q', T=300.02, F=0.049/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
