&HEAD CHID='BITTERN_5', TITLE='Bittern Sprinkler Experiments, Experiment 5'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=360.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=27.5/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=699.40,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=78.16, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=78.64, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=98.06, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=116.5, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=129.13, F=0.038/
&RAMP ID='FIRE_RAMP_Q', T=131.07, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=135.44, F=0.099/
&RAMP ID='FIRE_RAMP_Q', T=141.26, F=0.099/
&RAMP ID='FIRE_RAMP_Q', T=148.06, F=0.11/
&RAMP ID='FIRE_RAMP_Q', T=149.03, F=0.151/
&RAMP ID='FIRE_RAMP_Q', T=153.88, F=0.154/
&RAMP ID='FIRE_RAMP_Q', T=160.19, F=0.154/
&RAMP ID='FIRE_RAMP_Q', T=165.05, F=0.154/
&RAMP ID='FIRE_RAMP_Q', T=167.48, F=0.192/
&RAMP ID='FIRE_RAMP_Q', T=172.33, F=0.188/
&RAMP ID='FIRE_RAMP_Q', T=176.7, F=0.192/
&RAMP ID='FIRE_RAMP_Q', T=178.16, F=0.223/
&RAMP ID='FIRE_RAMP_Q', T=181.07, F=0.226/
&RAMP ID='FIRE_RAMP_Q', T=184.95, F=0.226/
&RAMP ID='FIRE_RAMP_Q', T=186.41, F=0.243/
&RAMP ID='FIRE_RAMP_Q', T=189.32, F=0.257/
&RAMP ID='FIRE_RAMP_Q', T=192.72, F=0.295/
&RAMP ID='FIRE_RAMP_Q', T=198.06, F=0.312/
&RAMP ID='FIRE_RAMP_Q', T=199.51, F=0.332/
&RAMP ID='FIRE_RAMP_Q', T=201.94, F=0.366/
&RAMP ID='FIRE_RAMP_Q', T=207.77, F=0.418/
&RAMP ID='FIRE_RAMP_Q', T=210.19, F=0.452/
&RAMP ID='FIRE_RAMP_Q', T=215.05, F=0.5/
&RAMP ID='FIRE_RAMP_Q', T=218.93, F=0.527/
&RAMP ID='FIRE_RAMP_Q', T=223.3, F=0.562/
&RAMP ID='FIRE_RAMP_Q', T=228.64, F=0.599/
&RAMP ID='FIRE_RAMP_Q', T=233.5, F=0.63/
&RAMP ID='FIRE_RAMP_Q', T=236.89, F=0.651/
&RAMP ID='FIRE_RAMP_Q', T=240.78, F=0.695/
&RAMP ID='FIRE_RAMP_Q', T=252.43, F=0.76/
&RAMP ID='FIRE_RAMP_Q', T=258.74, F=0.798/
&RAMP ID='FIRE_RAMP_Q', T=263.11, F=0.829/
&RAMP ID='FIRE_RAMP_Q', T=268.93, F=0.87/
&RAMP ID='FIRE_RAMP_Q', T=271.36, F=0.904/
&RAMP ID='FIRE_RAMP_Q', T=277.67, F=0.942/
&RAMP ID='FIRE_RAMP_Q', T=279.13, F=0.976/
&RAMP ID='FIRE_RAMP_Q', T=280.58, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=282.52, F=0.993/
&RAMP ID='FIRE_RAMP_Q', T=283.5, F=0.493/
&RAMP ID='FIRE_RAMP_Q', T=286.89, F=0.517/
&RAMP ID='FIRE_RAMP_Q', T=289.32, F=0.493/
&RAMP ID='FIRE_RAMP_Q', T=291.75, F=0.497/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
