&HEAD CHID='BITTERN_6', TITLE='Bittern Sprinkler Experiments, Experiment 6'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=27.7/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=95.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=992.55,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.004/
&RAMP ID='FIRE_RAMP_Q', T=19.33, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=20.18, F=0.026/
&RAMP ID='FIRE_RAMP_Q', T=41.19, F=0.029/
&RAMP ID='FIRE_RAMP_Q', T=52.95, F=0.029/
&RAMP ID='FIRE_RAMP_Q', T=53.8, F=0.052/
&RAMP ID='FIRE_RAMP_Q', T=58.43, F=0.082/
&RAMP ID='FIRE_RAMP_Q', T=71.88, F=0.082/
&RAMP ID='FIRE_RAMP_Q', T=76.91, F=0.07/
&RAMP ID='FIRE_RAMP_Q', T=84.48, F=0.081/
&RAMP ID='FIRE_RAMP_Q', T=89.11, F=0.104/
&RAMP ID='FIRE_RAMP_Q', T=95.83, F=0.108/
&RAMP ID='FIRE_RAMP_Q', T=101.3, F=0.104/
&RAMP ID='FIRE_RAMP_Q', T=107.19, F=0.134/
&RAMP ID='FIRE_RAMP_Q', T=112.65, F=0.134/
&RAMP ID='FIRE_RAMP_Q', T=118.96, F=0.149/
&RAMP ID='FIRE_RAMP_Q', T=122.32, F=0.16/
&RAMP ID='FIRE_RAMP_Q', T=126.53, F=0.175/
&RAMP ID='FIRE_RAMP_Q', T=130.32, F=0.19/
&RAMP ID='FIRE_RAMP_Q', T=132.42, F=0.212/
&RAMP ID='FIRE_RAMP_Q', T=134.95, F=0.227/
&RAMP ID='FIRE_RAMP_Q', T=139.58, F=0.246/
&RAMP ID='FIRE_RAMP_Q', T=146.31, F=0.28/
&RAMP ID='FIRE_RAMP_Q', T=151.78, F=0.306/
&RAMP ID='FIRE_RAMP_Q', T=156.0, F=0.366/
&RAMP ID='FIRE_RAMP_Q', T=164.83, F=0.385/
&RAMP ID='FIRE_RAMP_Q', T=169.06, F=0.445/
&RAMP ID='FIRE_RAMP_Q', T=177.46, F=0.46/
&RAMP ID='FIRE_RAMP_Q', T=184.21, F=0.524/
&RAMP ID='FIRE_RAMP_Q', T=191.36, F=0.553/
&RAMP ID='FIRE_RAMP_Q', T=199.78, F=0.598/
&RAMP ID='FIRE_RAMP_Q', T=204.41, F=0.61/
&RAMP ID='FIRE_RAMP_Q', T=206.91, F=0.568/
&RAMP ID='FIRE_RAMP_Q', T=217.02, F=0.651/
&RAMP ID='FIRE_RAMP_Q', T=224.61, F=0.726/
&RAMP ID='FIRE_RAMP_Q', T=227.54, F=0.673/
&RAMP ID='FIRE_RAMP_Q', T=232.58, F=0.688/
&RAMP ID='FIRE_RAMP_Q', T=233.45, F=0.771/
&RAMP ID='FIRE_RAMP_Q', T=235.14, F=0.812/
&RAMP ID='FIRE_RAMP_Q', T=238.48, F=0.741/
&RAMP ID='FIRE_RAMP_Q', T=243.52, F=0.726/
&RAMP ID='FIRE_RAMP_Q', T=245.67, F=0.872/
&RAMP ID='FIRE_RAMP_Q', T=247.81, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=249.46, F=0.914/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
