&HEAD CHID='BITTERN_7', TITLE='Bittern Sprinkler Experiments, Experiment 7'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=28.2/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=605.80,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=39.35, F=0.006/
&RAMP ID='FIRE_RAMP_Q', T=39.72, F=0.041/
&RAMP ID='FIRE_RAMP_Q', T=54.29, F=0.044/
&RAMP ID='FIRE_RAMP_Q', T=55.03, F=0.078/
&RAMP ID='FIRE_RAMP_Q', T=62.68, F=0.075/
&RAMP ID='FIRE_RAMP_Q', T=68.51, F=0.078/
&RAMP ID='FIRE_RAMP_Q', T=69.62, F=0.123/
&RAMP ID='FIRE_RAMP_Q', T=80.18, F=0.123/
&RAMP ID='FIRE_RAMP_Q', T=82.01, F=0.14/
&RAMP ID='FIRE_RAMP_Q', T=85.29, F=0.143/
&RAMP ID='FIRE_RAMP_Q', T=86.03, F=0.161/
&RAMP ID='FIRE_RAMP_Q', T=93.31, F=0.157/
&RAMP ID='FIRE_RAMP_Q', T=94.78, F=0.205/
&RAMP ID='FIRE_RAMP_Q', T=101.34, F=0.202/
&RAMP ID='FIRE_RAMP_Q', T=109.72, F=0.205/
&RAMP ID='FIRE_RAMP_Q', T=110.82, F=0.233/
&RAMP ID='FIRE_RAMP_Q', T=114.1, F=0.243/
&RAMP ID='FIRE_RAMP_Q', T=118.85, F=0.274/
&RAMP ID='FIRE_RAMP_Q', T=121.77, F=0.284/
&RAMP ID='FIRE_RAMP_Q', T=125.78, F=0.322/
&RAMP ID='FIRE_RAMP_Q', T=129.8, F=0.343/
&RAMP ID='FIRE_RAMP_Q', T=133.09, F=0.37/
&RAMP ID='FIRE_RAMP_Q', T=135.65, F=0.401/
&RAMP ID='FIRE_RAMP_Q', T=138.21, F=0.432/
&RAMP ID='FIRE_RAMP_Q', T=140.4, F=0.456/
&RAMP ID='FIRE_RAMP_Q', T=143.32, F=0.484/
&RAMP ID='FIRE_RAMP_Q', T=146.24, F=0.508/
&RAMP ID='FIRE_RAMP_Q', T=149.54, F=0.553/
&RAMP ID='FIRE_RAMP_Q', T=153.56, F=0.598/
&RAMP ID='FIRE_RAMP_Q', T=156.48, F=0.635/
&RAMP ID='FIRE_RAMP_Q', T=161.23, F=0.659/
&RAMP ID='FIRE_RAMP_Q', T=163.79, F=0.708/
&RAMP ID='FIRE_RAMP_Q', T=167.81, F=0.739/
&RAMP ID='FIRE_RAMP_Q', T=171.83, F=0.783/
&RAMP ID='FIRE_RAMP_Q', T=173.66, F=0.79/
&RAMP ID='FIRE_RAMP_Q', T=179.51, F=0.866/
&RAMP ID='FIRE_RAMP_Q', T=183.15, F=0.873/
&RAMP ID='FIRE_RAMP_Q', T=186.8, F=0.89/
&RAMP ID='FIRE_RAMP_Q', T=189.72, F=0.89/
&RAMP ID='FIRE_RAMP_Q', T=194.46, F=0.907/
&RAMP ID='FIRE_RAMP_Q', T=199.56, F=0.928/
&RAMP ID='FIRE_RAMP_Q', T=201.39, F=0.945/
&RAMP ID='FIRE_RAMP_Q', T=205.4, F=0.945/
&RAMP ID='FIRE_RAMP_Q', T=209.77, F=0.952/
&RAMP ID='FIRE_RAMP_Q', T=212.7, F=0.997/
&RAMP ID='FIRE_RAMP_Q', T=216.71, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=219.26, F=0.993/
&RAMP ID='FIRE_RAMP_Q', T=225.45, F=0.993/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
