&HEAD CHID='BITTERN_8', TITLE='Bittern Sprinkler Experiments, Experiment 8'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=27.9/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=508.75,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=46.34, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=47.51, F=0.05/
&RAMP ID='FIRE_RAMP_Q', T=56.85, F=0.05/
&RAMP ID='FIRE_RAMP_Q', T=58.41, F=0.1/
&RAMP ID='FIRE_RAMP_Q', T=66.2, F=0.1/
&RAMP ID='FIRE_RAMP_Q', T=70.87, F=0.103/
&RAMP ID='FIRE_RAMP_Q', T=76.71, F=0.103/
&RAMP ID='FIRE_RAMP_Q', T=88.79, F=0.1/
&RAMP ID='FIRE_RAMP_Q', T=89.56, F=0.143/
&RAMP ID='FIRE_RAMP_Q', T=96.57, F=0.15/
&RAMP ID='FIRE_RAMP_Q', T=99.3, F=0.159/
&RAMP ID='FIRE_RAMP_Q', T=103.19, F=0.199/
&RAMP ID='FIRE_RAMP_Q', T=108.26, F=0.199/
&RAMP ID='FIRE_RAMP_Q', T=111.76, F=0.249/
&RAMP ID='FIRE_RAMP_Q', T=122.66, F=0.249/
&RAMP ID='FIRE_RAMP_Q', T=127.73, F=0.252/
&RAMP ID='FIRE_RAMP_Q', T=130.45, F=0.289/
&RAMP ID='FIRE_RAMP_Q', T=134.74, F=0.296/
&RAMP ID='FIRE_RAMP_Q', T=139.02, F=0.296/
&RAMP ID='FIRE_RAMP_Q', T=144.47, F=0.339/
&RAMP ID='FIRE_RAMP_Q', T=149.53, F=0.385/
&RAMP ID='FIRE_RAMP_Q', T=153.43, F=0.419/
&RAMP ID='FIRE_RAMP_Q', T=157.32, F=0.458/
&RAMP ID='FIRE_RAMP_Q', T=159.27, F=0.532/
&RAMP ID='FIRE_RAMP_Q', T=161.99, F=0.585/
&RAMP ID='FIRE_RAMP_Q', T=165.5, F=0.638/
&RAMP ID='FIRE_RAMP_Q', T=169.0, F=0.711/
&RAMP ID='FIRE_RAMP_Q', T=173.29, F=0.771/
&RAMP ID='FIRE_RAMP_Q', T=176.79, F=0.841/
&RAMP ID='FIRE_RAMP_Q', T=178.35, F=0.86/
&RAMP ID='FIRE_RAMP_Q', T=182.63, F=0.867/
&RAMP ID='FIRE_RAMP_Q', T=187.31, F=0.887/
&RAMP ID='FIRE_RAMP_Q', T=188.08, F=0.93/
&RAMP ID='FIRE_RAMP_Q', T=191.59, F=0.963/
&RAMP ID='FIRE_RAMP_Q', T=195.87, F=0.97/
&RAMP ID='FIRE_RAMP_Q', T=199.38, F=0.973/
&RAMP ID='FIRE_RAMP_Q', T=201.71, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=202.88, F=0.97/
&RAMP ID='FIRE_RAMP_Q', T=202.89, F=0.751/
&RAMP ID='FIRE_RAMP_Q', T=203.27, F=0.495/

Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
