&HEAD CHID='BITTERN_9', TITLE='Bittern Sprinkler Experiments, Experiment 9'/

&MESH IJK=120,60,36, XB=0.1,8.1,0.1,4.1,0.0,2.4 /

&TIME T_END=300.0/

Ambient temperature

&MISC SIMULATION_MODE='SVLES', TMPA=28.9/

Reaction

&SPEC ID='POLYURETHANE',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06/

&REAC FUEL='POLYURETHANE',
      SOOT_YIELD=0.227,
      HEAT_OF_COMBUSTION=21900,
      RADIATIVE_FRACTION=0.46/

Sprinkler prop definitions

&PROP ID='Sprinkler 1',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

&PROP ID='Sprinkler 2',
      QUANTITY='SPRINKLER LINK TEMPERATURE',
      ACTIVATION_TEMPERATURE=68.0,
      RTI=36.0,
      C_FACTOR=0.4,
      OFFSET=0.02/

Thermocouples

&DEVC ID='TC_001', QUANTITY='THERMOCOUPLE', XYZ=6.0,2.1,2.38/
&DEVC ID='TC_002', QUANTITY='THERMOCOUPLE', XYZ=2.0,2.1,2.38/
&DEVC ID='TC_003', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.3/
&DEVC ID='TC_004', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,2.1/
&DEVC ID='TC_005', QUANTITY='THERMOCOUPLE', XYZ=6.0,0.6,1.0/
&DEVC ID='TC_006', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.3/
&DEVC ID='TC_007', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,2.1/
&DEVC ID='TC_008', QUANTITY='THERMOCOUPLE', XYZ=2.0,0.6,1.0/

Sprinkler devices

&DEVC ID='SPRK_001', PROP_ID='Sprinkler 1', XYZ=6.1,2.1,2.38/
&DEVC ID='SPRK_002', PROP_ID='Sprinkler 2', XYZ=2.1,2.1,2.38/

&CTRL ID='Act1', INPUT_ID='SPRK_001', FUNCTION_TYPE='ANY' /
&CTRL ID='Act2', INPUT_ID='SPRK_002', FUNCTION_TYPE='ANY' /

Materials and surfaces

&MATL ID='GYPSUM BOARD',
      SPECIFIC_HEAT=0.9,
      CONDUCTIVITY=0.17,
      DENSITY=731.0,
      EMISSIVITY=0.88/

&MATL ID='CONCRETE',
      SPECIFIC_HEAT=0.88,
      CONDUCTIVITY=1.2,
      DENSITY=2300.0,
      EMISSIVITY=0.5/

&SURF ID='GYPSUM BOARD', DEFAULT=.TRUE.
      RGB=242,237,237,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.01/

&SURF ID='CONCRETE',
      COLOR='GRAY 80',
      MATL_ID='CONCRETE',
      THICKNESS=0.1/

Fire definition

&SURF ID='FIRE',
      COLOR='RED',
      HRRPUA=653.40,
      RAMP_Q='FIRE_RAMP_Q'/
&RAMP ID='FIRE_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=22.09, F=0.003/
&RAMP ID='FIRE_RAMP_Q', T=24.35, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=40.78, F=0.036/
&RAMP ID='FIRE_RAMP_Q', T=45.31, F=0.0/
&RAMP ID='FIRE_RAMP_Q', T=93.45, F=0.007/
&RAMP ID='FIRE_RAMP_Q', T=93.46, F=0.039/
&RAMP ID='FIRE_RAMP_Q', T=104.77, F=0.043/
&RAMP ID='FIRE_RAMP_Q', T=105.34, F=0.078/
&RAMP ID='FIRE_RAMP_Q', T=112.14, F=0.068/
&RAMP ID='FIRE_RAMP_Q', T=125.16, F=0.091/
&RAMP ID='FIRE_RAMP_Q', T=131.96, F=0.113/
&RAMP ID='FIRE_RAMP_Q', T=137.06, F=0.152/
&RAMP ID='FIRE_RAMP_Q', T=143.85, F=0.155/
&RAMP ID='FIRE_RAMP_Q', T=150.65, F=0.194/
&RAMP ID='FIRE_RAMP_Q', T=160.28, F=0.194/
&RAMP ID='FIRE_RAMP_Q', T=168.77, F=0.191/
&RAMP ID='FIRE_RAMP_Q', T=173.87, F=0.223/
&RAMP ID='FIRE_RAMP_Q', T=177.83, F=0.261/
&RAMP ID='FIRE_RAMP_Q', T=185.19, F=0.281/
&RAMP ID='FIRE_RAMP_Q', T=190.29, F=0.322/
&RAMP ID='FIRE_RAMP_Q', T=197.65, F=0.374/
&RAMP ID='FIRE_RAMP_Q', T=203.32, F=0.422/
&RAMP ID='FIRE_RAMP_Q', T=208.41, F=0.451/
&RAMP ID='FIRE_RAMP_Q', T=211.81, F=0.483/
&RAMP ID='FIRE_RAMP_Q', T=215.78, F=0.528/
&RAMP ID='FIRE_RAMP_Q', T=222.01, F=0.56/
&RAMP ID='FIRE_RAMP_Q', T=229.94, F=0.628/
&RAMP ID='FIRE_RAMP_Q', T=233.9, F=0.672/
&RAMP ID='FIRE_RAMP_Q', T=240.7, F=0.724/
&RAMP ID='FIRE_RAMP_Q', T=242.39, F=0.759/
&RAMP ID='FIRE_RAMP_Q', T=246.93, F=0.798/
&RAMP ID='FIRE_RAMP_Q', T=253.72, F=0.827/
&RAMP ID='FIRE_RAMP_Q', T=257.12, F=0.872/
&RAMP ID='FIRE_RAMP_Q', T=266.18, F=0.958/
&RAMP ID='FIRE_RAMP_Q', T=271.28, F=1.0/
&RAMP ID='FIRE_RAMP_Q', T=277.51, F=0.994/
&RAMP ID='FIRE_RAMP_Q', T=282.61, F=0.968/
&RAMP ID='FIRE_RAMP_Q', T=283.74, F=0.942/
&RAMP ID='FIRE_RAMP_Q', T=287.14, F=0.939/
Obstructions

&OBST ID='CHAIR', XB=3.9,4.3,1.85,2.35,0.0,0.65, SURF_IDS='FIRE','INERT','INERT'/

Holes

&VENT ID='DOOR', XB=0.1,0.1,0.3,1.1,0.0,2.1, SURF_ID='OPEN' /

Vents

&VENT ID='FLOOR', SURF_ID='CONCRETE', MB='ZMIN' /

Slice files

&SLCF QUANTITY='TEMPERATURE', PBX=0.1/
&SLCF QUANTITY='TEMPERATURE', PBX=2.1/
&SLCF QUANTITY='TEMPERATURE', PBX=4.1/
&SLCF QUANTITY='TEMPERATURE', PBX=6.1/
&SLCF QUANTITY='TEMPERATURE', PBY=1.9/

&TAIL /
