&HEAD CHID='SC_p4_1p_60', TITLE='Solar Chimney, inlet height, cavity width, temperature'/

&TIME T_END=300. /
&DUMP DT_DEVC=1., DT_HRR=1. /

&MESH IJK= 6,56,16, XB=1.65,1.80,-0.70,0.70,0.0,0.4 / Inlet slot
&MESH IJK=40,60,80, XB=1.80,2.80,-0.75,0.75,0.0,2.0 / Hot cavity
&MESH IJK=48,72, 8, XB=1.70,2.90,-0.90,0.90,2.0,2.2 / Cavity exit
&MESH IJK=33,36,40, XB=0.00,1.65,-0.90,0.90,0.0,2.0 / Upstream room

&SURF ID='HOT', COLOR='RED', TMP_FRONT=60. /
&SURF ID='WALL', ADIABATIC=.TRUE., DEFAULT=.TRUE. /

&VENT XB= 1.80, 1.80,-0.75, 0.75,0.40,2.00, SURF_ID='HOT' / Left hot panel
&VENT XB= 2.80, 2.80,-0.75, 0.75,0.00,2.00, SURF_ID='HOT' / Right hot panel

&VENT XB= 0.0,0.0,-0.25,0.25,0.7,1.3, SURF_ID='OPEN' / Window

&VENT XB=1.7,3.0,-0.9,-0.9,2.0,2.2, SURF_ID='OPEN' / Cavity exit, front
&VENT XB=1.7,3.0, 0.9, 0.9,2.0,2.2, SURF_ID='OPEN' / Cavity exit, back 
&VENT XB=1.7,1.7,-0.9, 0.9,2.0,2.2, SURF_ID='OPEN' / Cavity exit, left
&VENT XB=2.9,2.9,-0.9, 0.9,2.0,2.2, SURF_ID='OPEN' / Cavity exit, right
&VENT XB=1.7,3.0,-0.9, 0.9,2.2,2.2, SURF_ID='OPEN' / Cavity exit, top

&DEVC ID='mdot', QUANTITY='TOTAL MASS FLUX X', SPATIAL_STATISTIC='AREA INTEGRAL', XB=1.75,1.75,-0.70,0.70,0.00,0.40 /
&DEVC ID='hdot', QUANTITY='ENTHALPY FLUX Z', SPATIAL_STATISTIC='AREA INTEGRAL', XB=1.80,2.80,-0.75,0.75,1.99,1.99 /

&SLCF PBY=0.000, QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.025, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /

&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT' /

&TAIL /
