&HEAD CHID='CAROLFIRE_PT_01', TITLE='CAROLFIRE Penlight Test' / 

&MESH IJK=12,9,9, XB=-.30,0.30,-.225,0.225,-.225,0.225 / 

&TIME DT=0.2, T_END=1800.0 / 

&MISC TMPA=24., SURF_DEFAULT='HOT' /

&SURF ID='HOT', TMP_FRONT=480., COLOR='GRAY', RAMP_T='shroud' / 
&RAMP ID='shroud',T=   0.,F=0. /
&RAMP ID='shroud',T=  70.,F=1.0 /
&RAMP ID='shroud',T= 820.,F=1. /
&RAMP ID='shroud',T=1240.,F=0.62 /
&RAMP ID='shroud',T=1600.,F=0.4 /
 
&VENT XB=-.30,-.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' /  
&VENT XB=0.30,0.30,-.075,0.075,-.075,0.075,SURF_ID='OPEN' / 

&DUMP DT_DEVC=10., DT_PL3D=10000. /

&PROP ID='Cable 14', QUANTITY='CABLE TEMPERATURE', CABLE_MASS_PER_LENGTH=0.529, 
      CABLE_FAILURE_TEMPERATURE=400., CABLE_DIAMETER=0.0163, CABLE_JACKET_THICKNESS=0.00152 /

&DEVC XYZ=0.00,0.00,0.225, IOR=-3, ID='Shroud', QUANTITY='WALL TEMPERATURE' /
&DEVC XYZ=0.01,0.00,0.000, ID='Cable', PROP_ID='Cable 14', ORIENTATION=0,0,1 /

&SURF ID='Conduit'
      COLOR='SILVER'
      MATL_ID='STEEL'
      BACKING='EXPOSED'
      THICKNESS=0.005 /
&MATL ID = 'STEEL'
      EMISSIVITY = 0.85
      SPECIFIC_HEAT = 0.46
      CONDUCTIVITY = 45.8
      DENSITY    = 7850. /

 OBST XB=-.25,0.25,-.075,0.075,-.075,-.075,SURF_ID='Conduit' /
 OBST XB=-.25,0.25,-.075,0.075,0.075,0.075,SURF_ID='Conduit' /
 OBST XB=-.25,0.25,-.075,-.075,-.075,0.075,SURF_ID='Conduit' /
 OBST XB=-.25,0.25,0.075,0.075,-.075,0.075,SURF_ID='Conduit' /

 DEVC XYZ=0.00,0.00,0.075, IOR= 3, ID='Conduit', QUANTITY='WALL TEMPERATURE' /

&TAIL /
