&HEAD CHID='CHRISTIFIRE_C701_cone_50_v2',TITLE='standard cone calorimeter' /


&MESH 	IJK=6,6,8
	XB = -0.15,0.15,-0.15,0.15,-0.1,0.3 /

&TIME T_END=1500., DT = 0.1, WALL_INCREMENT = 1 / 

&RADI NUMBER_RADIATION_ANGLES= 100 /

&DUMP DT_PL3D = 10000000. /SMOKE3D = .FALSE. /

&VENT XB = -0.05,0.05,-0.05,0.05,-0.1,-0.1, SURF_ID = 'CABLE' /
	
&SURF ID='CABLE'
      	STRETCH_FACTOR = 1.
		MATL_ID(1,1) = 'SHEATH_1'
		MATL_ID(1,2) = 'SHEATH_2'
		MATL_ID(1,3) = 'SHEATH_3'
		MATL_MASS_FRACTION(1,:) = 0.514, 0.268, 0.218
      		MATL_ID(2,1) = 'INSULATION_1'
		MATL_ID(2,2) = 'INSULATION_2'
		MATL_ID(2,3) = 'INSULATION_3'
		MATL_MASS_FRACTION(2,:) = 0.57, 0.12, 0.31
     		MATL_ID(3,1) = 'COPPER'
		MATL_ID(4,1) = 'INSULATION_1'
		MATL_ID(4,2) = 'INSULATION_2'
		MATL_ID(4,3) = 'INSULATION_3'
		MATL_MASS_FRACTION(4,:) = 0.57, 0.12, 0.31
		MATL_ID(5,1) = 'SHEATH_1'
		MATL_ID(5,2) = 'SHEATH_2'
		MATL_ID(5,3) = 'SHEATH_3'
		MATL_MASS_FRACTION(5,:) = 0.514, 0.268, 0.218
		MATL_ID(6,1) = 'CASI'
		THICKNESS  = 0.0021, 0.0021, 0.0025, 0.0021, 0.0021, 0.02
		EXTERNAL_FLUX = 50/

&MATL ID = 'SHEATH_1'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542
	CONDUCTIVITY 		= 0.14642117
	SPECIFIC_HEAT 		= 3.4003391
	N_REACTIONS		= 1
	A			= 2.1362422e+26
	E 			= 284404.54
	N_S			= 3.691329
	NU_SPEC			= 0.043, 0.602
	NU_MATL			= 0.355
	SPEC_ID			= 'PROPANE', 'WATER VAPOR'
	MATL_ID			= 'COMP1_res'
	HEAT_OF_REACTION	= 206.37947
	HEAT_OF_COMBUSTION	= 49100/

&MATL ID = 'COMP1_res'
	EMISSIVITY         	= 1.0
     	DENSITY            	= 281
	CONDUCTIVITY	 	= 0.2
	SPECIFIC_HEAT	 	= 2.2584403
     	N_REACTIONS        	= 1
	A			= 1.9742058e+25
	E 			= 322775.05
	N_S			= 4.913942
	NU_SPEC(1,1)		= 0.751
	NU_MATL(1,1)		= 0.249
	SPEC_ID(1,1)		= 'PROPANE'	
	MATL_ID(1,1)		= 'CHAR_S'	
	HEAT_OF_REACTION	= 1783.0826
	HEAT_OF_COMBUSTION 	= 35800 /
     	DENSITY            	= 281
	CONDUCTIVITY	 	= 0.2
	SPECIFIC_HEAT	 	= 2.2584403

&MATL ID = 'SHEATH_2'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542
	CONDUCTIVITY	 	= 0.18534024
	SPECIFIC_HEAT	 	= 2.7928138
	N_REACTIONS		= 1
	A			= 2.1362422e+26
	E 			= 284404.54
	N_S			= 3.691329
	NU_SPEC(1,:)		= 1
	SPEC_ID(1,:)		= 'PROPANE'
	HEAT_OF_REACTION	= 1112.0318
	HEAT_OF_COMBUSTION 	= 30200/
	
&MATL ID = 'SHEATH_3'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542
	CONDUCTIVITY 		= 0.48067422
	SPECIFIC_HEAT 		= 3.5
	N_REACTIONS		= 1
	A			= 9.7996566e+24
	E 			= 293965.56
	N_S			= 0.95610607
	NU_SPEC			= 0.184
	NU_MATL			= 0.816
	MATL_ID			= 'CHAR_S'
	SPEC_ID			= 'WATER VAPOR'
	HEAT_OF_REACTION	= 1668.5739/


&MATL ID = 'INSULATION_1'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 0.59057522
	SPECIFIC_HEAT		= 3.0397386
	N_REACTIONS		= 1
	A			= 1.2642839e+25
	E 			= 272108.13
	N_S			= 3.1999281
	NU_SPEC			= 1
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION	= 691.14979
	HEAT_OF_COMBUSTION 	= 14445/

&MATL ID = 'INSULATION_2'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 0.24569771
	SPECIFIC_HEAT		= 1.9420398
	N_REACTIONS		= 1
	A			= 1.8804513e+27
	E 			= 360631.8
	N_S			= 3.7233321
	NU_MATL			= 0
	NU_SPEC			= 1.0
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION	= 1760.1915
	HEAT_OF_COMBUSTION 	= 39734/
	
&MATL ID = 'INSULATION_3'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1153
	CONDUCTIVITY		= 0.28475294
	SPECIFIC_HEAT		= 2.8651086
	N_REACTIONS		= 1
	A			= 1.6270556e+12
	E 			= 214811.96
	N_S			= 4.4094237
	NU_MATL			= 0.83
	NU_SPEC			= 0.17
	MATL_ID			= 'CHAR_I'
	SPEC_ID			= 'WATER VAPOR'
	HEAT_OF_REACTION	= 352.74463/

MATL ID = 'CHAR_S_1'
	EMISSIVITY 	= 1.0
	DENSITY 	= 70
	CONDUCTIVITY	= 0.18764603
	SPECIFIC_HEAT	= 2.0/
	DENSITY 	= 70

MATL ID = 'CHAR_S_2'
	EMISSIVITY 	= 1.0
	DENSITY 	= 274
	CONDUCTIVITY	= 0.18764603
	SPECIFIC_HEAT	= 2.0/
	DENSITY 	= 274


&MATL ID = 'CHAR_S'
	EMISSIVITY 		= 1.0
	DENSITY 		= 344.
	CONDUCTIVITY		= 0.2
	SPECIFIC_HEAT		= 2.5 
	N_REACTIONS		= 1
	A			= 2.3E10
	E 			= 2.3E5
	N_S			= 1.2
	NU_MATL			= 0.66
	NU_SPEC			= 0.34
	MATL_ID			= 'ASH'
	SPEC_ID			= 'PROPANE'
	HEAT_OF_COMBUSTION	= 37000
	HEAT_OF_REACTION	= 1500/
	DENSITY 		= 344.

&MATL ID = 'ASH'
	EMISSIVITY 	= 1.0
	DENSITY 	= 235
	CONDUCTIVITY	= 0.6
	SPECIFIC_HEAT	= 3.0 /
	DENSITY 	= 235

&MATL ID = 'CHAR_I'
	EMISSIVITY 	= 1.0
	DENSITY 	= 297
	CONDUCTIVITY	= 0.33764256
	SPECIFIC_HEAT	= 1.2941529/
	DENSITY 	= 296.7

&REAC ID = 'PROPANE'
        FUEL = 'PROPANE'
	SOOT_YIELD = 0.01
	C 	= 	3
	H	=	8
	HEAT_OF_COMBUSTION = 46450.
	IDEAL 	=	.TRUE. /

&SPEC ID = 'WATER VAPOR'/

(Rath USA)
&MATL ID               = 'CASI'
      EMISSIVITY       = 1.0
      CONDUCTIVITY_RAMP     = 'RAMP_K'
      DENSITY          = 250.
      SPECIFIC_HEAT    = 0.92 /

&RAMP ID = 'RAMP_K', T = 100, F = 0.065 /
&RAMP ID = 'RAMP_K', T = 800, F = 0.11 /

&MATL ID = 'COPPER'
	EMISSIVITY 	= 1.0
	DENSITY 	= 8954
	CONDUCTIVITY	= 386.
	SPECIFIC_HEAT	= 0.3831
	 /

&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /

&DEVC XYZ = 0,0,-0.1, IOR = 3 QUANTITY = 'SURFACE DENSITY'/

&DEVC XB = -0.15,0.15,-0.15,0.15,-0.1,0.3 QUANTITY = 'HRR'/


&TAIL /