&HEAD CHID='CHRISTIFIRE_S701_mcc_v1',TITLE='TGA TEST of evaporation' / 

&MESH IJK = 3,1,4, XB = -2,2,-0.5,0.5,0,1 /  Laskentahila

&TIME T_END=800, WALL_INCREMENT = 1 DT = 1.0 /  Laskenta-aika

&MISC SOLID_PHASE_ONLY=.TRUE., Y_O2_INFTY=0.01,
      /

&RADI NUMBER_RADIATION_ANGLES = 20 /
&REAC ID='PROPANE',  FUEL = 'PROPANE' /  No gas phase reaction
&SPEC ID = 'WATER VAPOR' /
&ZONE /
&DUMP DT_PL3D = 10000000. /


&VENT MB='XMIN', SURF_ID='HOT' /
&VENT MB='XMAX', SURF_ID='HOT' /
&VENT MB='ZMAX', SURF_ID='HOT' /
&VENT XB = -2,-1,-0.5,0.5,0.0,0.0, SURF_ID = 'HOT' /
&VENT XB = 1,2,-0.5,0.5,0.0,0.0, SURF_ID = 'HOT' /

&VENT XB = -1,1,-0.5,0.5,0.0,0.0, SURF_ID = 'SHEATH' /

Materiaalimäärittelyt
A - [1E10, 1E30]
E - [5E4, 5E5]
N - [0.1, 5]

&SURF ID = 'SHEATH'
	HEAT_TRANSFER_COEFFICIENT = 0
	RGB =200,100,0
	BACKING = 'INSULATED' 
	THICKNESS = 0.00001
	MATL_ID(1,1) = 'COMP1'
	MATL_ID(1,2) = 'COMP2'
	MATL_ID(1,3) = 'COMP3'
	MATL_ID(1,4) = 'COMP4'
	MATL_MASS_FRACTION(1,:) = 0.60, 0.137, 0.034, 0.229/  

&MATL ID = 'COMP1'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542.
	CONDUCTIVITY		= 1.0 
	SPECIFIC_HEAT		= 1.0  
	N_REACTIONS		= 1
	A			= 3.6498514e+21
	E 			= 243350.53
	N_S			= 2.868185
	NU_SPEC			= 0.67, 0.33
	SPEC_ID			= 'WATER VAPOR', 'PROPANE'
	HEAT_OF_COMBUSTION	= 46450
	HEAT_OF_REACTION	= 0/

&MATL ID = 'COMP2'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542.
	CONDUCTIVITY		= 1.0 
	SPECIFIC_HEAT		= 1.0  
	N_REACTIONS		= 1
	A			= 1.1673258e+29
	E 			= 378987.31
	N_S			= 4.1033465
	NU_MATL			= 0
	NU_SPEC			= 0.23, 0.77
	SPEC_ID			= 'WATER VAPOR', 'PROPANE'
	HEAT_OF_COMBUSTION	= 46450
	HEAT_OF_REACTION	= 0/


&MATL ID = 'COMP3'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542.
	CONDUCTIVITY		= 1.0
	SPECIFIC_HEAT		= 1.0 
	N_REACTIONS		= 1
	A			= 5.0998083e+15
	E 			= 300831.55
	N_S			= 2.6739363
	NU_SPEC			= 1.0
	SPEC_ID			= 'WATER VAPOR'
	HEAT_OF_REACTION	= 0/

Oxidation reaction
&MATL ID = 'COMP4'
	EMISSIVITY 		= 1.0
	DENSITY 		= 1542.
	CONDUCTIVITY		= 1.0
	SPECIFIC_HEAT		= 1.0 
	N_REACTIONS		= 1
	A			= 6E12
	E 			= 2.5E5
	N_S			= 1.4
	N_O2			= 1.5
	NU_MATL			= 0.66
	NU_SPEC			= 0.34
	MATL_ID			= 'CHAR'
	SPEC_ID			= 'PROPANE'
	HEAT_OF_REACTION	= 0/

&MATL ID = 'CHAR'
	EMISSIVITY 	= 1.0
	DENSITY 	= 233
	CONDUCTIVITY	= 1.0
	SPECIFIC_HEAT	= 1.0 /

&SURF ID = 'HOT'
	EMISSIVITY = 1.0
	RGB        = 250,0,0
	TMP_FRONT  = 820.
	RAMP_T 	   = 'T_RAMP' /

&RAMP ID = 'T_RAMP' T = 0.,    F = 0. /
&RAMP ID = 'T_RAMP' T = 800, F = 1.0 /

&DEVC XYZ = 0.0,0.0,1.0,IOR = -3, QUANTITY = 'WALL TEMPERATURE' /
&DEVC XYZ = 0.0,0.0,0.0,IOR = 3, QUANTITY = 'WALL TEMPERATURE' /
&DEVC XYZ = 0.0,0.0,0.0,IOR = 3, QUANTITY = 'SURFACE DENSITY' /
&DEVC XYZ=0.0,0.0,0.0, IOR= 3, QUANTITY='NORMALIZED HEAT RELEASE RATE', ID='hrrpum' /

&SLCF PBX = 0, QUANTITY = 'MASS FRACTION', SPEC_ID = 'OXYGEN'/
&SLCF PBY = 0, QUANTITY = 'MASS FRACTION', SPEC_ID = 'OXYGEN'/
&SLCF PBZ = 0, QUANTITY = 'MASS FRACTION', SPEC_ID = 'OXYGEN'/