&HEAD CHID='CSTB_Tunnel_Test_2'/   
 
&MESH IJK=540,30,27, XB=-22.5,31.5,-1.5,1.5,-0.6,2.1 /

&MISC TMPA=17 /

&TIME T_END=620 T_BEGIN=-20/
   
&DUMP DT_DEVC=5., DT_HRR=5. /
&SLCF PBY=0., QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0., QUANTITY='HRRPUV' /
&SLCF PBY=0., QUANTITY='DENSITY' /
&SLCF PBY=0., QUANTITY='DIVERGENCE' /

&SURF ID='FAN', VOLUME_FLUX=12, COLOR='BLUE' /
&VENT XB=31.5,31.5,-0.7,0.7,0.,1.3, SURF_ID='FAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&REAC FUEL='N-HEPTANE'
      C = 7
      H = 16
      CO_YIELD=0.006  
      SOOT_YIELD=0.015 /

&SURF ID='BURNER', HRRPUA=3930, RAMP_Q='Qprog', COLOR='ORANGE', TMP_FRONT=500. /

&RAMP ID='Qprog',T=0,F=0. /
&RAMP ID='Qprog',T=8,F=0.12 /
&RAMP ID='Qprog',T=84,F=0.72 /
&RAMP ID='Qprog',T=400,F=0.82 /
&RAMP ID='Qprog',T=440,F=1. /
&RAMP ID='Qprog',T=500,F=1. /
&RAMP ID='Qprog',T=580,F=0.53 /
&RAMP ID='Qprog',T=620,F=0. /

&OBST XB=-0.5,0.5,-0.2,0.3,0.0,0.4, SURF_IDS='BURNER','WALL','WALL' /

&SURF ID='WALL'
      DEFAULT=.TRUE.
      MATL_ID  = 'concrete'
      RGB   = 192,192,192
      THICKNESS  =0.75
      EMISSIVITY=0.9 /

&SURF ID='INSULATION'
      MATL_ID  = 'protection'
      RGB   = 128,128,128
      THICKNESS  =0.75
      EMISSIVITY=0.9 /
 
&MATL ID='concrete'
      DENSITY               = 2100.0
      CONDUCTIVITY          = 0.88
      SPECIFIC_HEAT         = 1.4 /

&MATL ID='protection'
      FYI='UPV 4020'
      DENSITY = 969
      CONDUCTIVITY_RAMP     = 'c_ramp'
      SPECIFIC_HEAT_RAMP    = 'k_ramp'/

&RAMP ID='k_ramp', T=14., F=1.100/
&RAMP ID='k_ramp', T=27., F=1.100/
&RAMP ID='k_ramp', T=207., F=1.192/
&RAMP ID='k_ramp', T=409., F=1.308/
&RAMP ID='k_ramp', T=608., F=1.319/
&RAMP ID='k_ramp', T=895., F=1.107/
&RAMP ID='k_ramp', T=5000., F=1.107/

&RAMP ID='c_ramp', T=14., F=0.357/
&RAMP ID='c_ramp', T=27., F=0.357/
&RAMP ID='c_ramp', T=207., F=0.272/
&RAMP ID='c_ramp', T=409., F=0.264/
&RAMP ID='c_ramp', T=608., F=0.245/
&RAMP ID='c_ramp', T=895., F=0.194/
&RAMP ID='c_ramp', T=5000., F=0.194/

&PROP ID='THERMOCOUPLE', BEAD_DIAMETER=0.002  /

&DEVC XYZ= -9 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='T-0901' /
&DEVC XYZ= -9 0.7 1.3 QUANTITY='THERMOCOUPLE' ID='T-0903' /
&DEVC XYZ= -9 0.7 1.1 QUANTITY='THERMOCOUPLE' ID='T-0904' /
&DEVC XYZ= -9 0.7 1.0 QUANTITY='THERMOCOUPLE' ID='T-0905' /
&DEVC XYZ= -9 0.4 1.6 QUANTITY='THERMOCOUPLE' ID='T-0906' /
&DEVC XYZ= -9 0.4 1.4 QUANTITY='THERMOCOUPLE' ID='T-0908' /
&DEVC XYZ= -9 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='T-0910' /
&DEVC XYZ= -9 0.4 0.9 QUANTITY='THERMOCOUPLE' ID='T-0911' /
&DEVC XYZ= -9 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='T-0915' /
&DEVC XYZ= -9 0.0 1.2 QUANTITY='THERMOCOUPLE' ID='T-0917' /
&DEVC XYZ= -9 0.0 0.7 QUANTITY='THERMOCOUPLE' ID='T-0919' /
         
&DEVC XYZ= -3 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='T-0301' /
&DEVC XYZ= -3 0.7 1.3 QUANTITY='THERMOCOUPLE' ID='T-0303' /
&DEVC XYZ= -3 0.7 1.1 QUANTITY='THERMOCOUPLE' ID='T-0304' /
&DEVC XYZ= -3 0.7 1.0 QUANTITY='THERMOCOUPLE' ID='T-0305' /
&DEVC XYZ= -3 0.4 1.6 QUANTITY='THERMOCOUPLE' ID='T-0306' /
&DEVC XYZ= -3 0.4 1.3 QUANTITY='THERMOCOUPLE' ID='T-0308' /
&DEVC XYZ= -3 0.4 1.0 QUANTITY='THERMOCOUPLE' ID='T-0310' /
&DEVC XYZ= -3 0.4 0.9 QUANTITY='THERMOCOUPLE' ID='T-0311' /
&DEVC XYZ= -3 0.0 1.7 QUANTITY='THERMOCOUPLE' ID='T-0313' /
&DEVC XYZ= -3 0.0 1.4 QUANTITY='THERMOCOUPLE' ID='T-0315' /
&DEVC XYZ= -3 0.0 1.1 QUANTITY='THERMOCOUPLE' ID='T-0317' /
&DEVC XYZ= -3 0.0 0.7 QUANTITY='THERMOCOUPLE' ID='T-0319' /
         
&DEVC XYZ= 4.0 0.7 1.6 QUANTITY='THERMOCOUPLE' ID='T+0401' /
&DEVC XYZ= 4.0 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='T+0402' /
&DEVC XYZ= 4.0 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='T+0403' /
&DEVC XYZ= 4.0 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='T+0404' /
&DEVC XYZ= 4.0 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='T+0405' /
&DEVC XYZ= 4.0 0.4 1.4 QUANTITY='THERMOCOUPLE' ID='T+0406' /
&DEVC XYZ= 4.0 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='T+0407' /
&DEVC XYZ= 4.0 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='T+0409' /
&DEVC XYZ= 4.0 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='T+0410' /
&DEVC XYZ= 4.0 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='T+0412' /
&DEVC XYZ= 4.0 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='T+0414' /
         
&DEVC XYZ= 8.0 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='T+0801' /
&DEVC XYZ= 8.0 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='T+0802' /
&DEVC XYZ= 8.0 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='T+0803' /
&DEVC XYZ= 8.0 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='T+0804' /
&DEVC XYZ= 8.0 0.4 1.7 QUANTITY='THERMOCOUPLE' ID='T+0805' /
&DEVC XYZ= 8.0 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='T+0807' /
&DEVC XYZ= 8.0 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='T+0809' /
&DEVC XYZ= 8.0 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='T+0810' /
&DEVC XYZ= 8.0 0.0 1.3 QUANTITY='THERMOCOUPLE' ID='T+0812' /
&DEVC XYZ= 8.0 0.0 0.9 QUANTITY='THERMOCOUPLE' ID='T+0814' /
&DEVC XYZ= 8.0 1.1 1.2 QUANTITY='THERMOCOUPLE' ID='T+0818' /
&DEVC XYZ= 8.0 1.1 0.5 QUANTITY='THERMOCOUPLE' ID='T+0819' /
         
&DEVC XYZ= 12. 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='T+1201' /
&DEVC XYZ= 12. 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='T+1202' /
&DEVC XYZ= 12. 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='T+1203' /
&DEVC XYZ= 12. 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='T+1204' /
&DEVC XYZ= 12. 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='T+1205' /
&DEVC XYZ= 12. 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='T+1207' /
&DEVC XYZ= 12. 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='T+1209' /
&DEVC XYZ= 12. 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='T+1210' /
&DEVC XYZ= 12. 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='T+1212' /
&DEVC XYZ= 12. 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='T+1214' /
&DEVC XYZ= 12. 0.0 0.3 QUANTITY='THERMOCOUPLE' ID='T+1216' /
&DEVC XYZ= 12. 1.1 1.2 QUANTITY='THERMOCOUPLE' ID='T+1218' /
&DEVC XYZ= 12. 1.1 0.5 QUANTITY='THERMOCOUPLE' ID='T+1219' /
         
&DEVC XYZ= 24. 0.7 1.5 QUANTITY='THERMOCOUPLE' ID='T+2401' /
&DEVC XYZ= 24. 0.7 1.2 QUANTITY='THERMOCOUPLE' ID='T+2402' /
&DEVC XYZ= 24. 0.7 0.8 QUANTITY='THERMOCOUPLE' ID='T+2403' /
&DEVC XYZ= 24. 0.7 0.4 QUANTITY='THERMOCOUPLE' ID='T+2404' /
&DEVC XYZ= 24. 0.4 1.8 QUANTITY='THERMOCOUPLE' ID='T+2405' /
&DEVC XYZ= 24. 0.4 1.1 QUANTITY='THERMOCOUPLE' ID='T+2407' /
&DEVC XYZ= 24. 0.4 0.2 QUANTITY='THERMOCOUPLE' ID='T+2409' /
&DEVC XYZ= 24. 0.0 1.8 QUANTITY='THERMOCOUPLE' ID='T+2410' /
&DEVC XYZ= 24. 0.0 1.5 QUANTITY='THERMOCOUPLE' ID='T+2412' /
&DEVC XYZ= 24. 0.0 1.0 QUANTITY='THERMOCOUPLE' ID='T+2414' /
&DEVC XYZ= 24. 0.0 0.3 QUANTITY='THERMOCOUPLE' ID='T+2416' /


&DEVC XYZ= -6.9 0 1.3 QUANTITY='GAUGE HEAT FLUX' ID='FM-0702' IOR=+1 /
&DEVC XYZ= -6.9 0 1.1 QUANTITY='GAUGE HEAT FLUX' ID='FM-0703' IOR=+1 /
&DEVC XYZ= -6.9 0 0.8 QUANTITY='GAUGE HEAT FLUX' ID='FM-0704' IOR=+1 /
&DEVC XYZ= -6.9 0 0.3 QUANTITY='GAUGE HEAT FLUX' ID='FM-0706' IOR=+1 /
         
&DEVC XYZ=  6.9 0 1.3 QUANTITY='GAUGE HEAT FLUX' ID='FM+0702' IOR=-1 /
&DEVC XYZ=  6.9 0 1.1 QUANTITY='GAUGE HEAT FLUX' ID='FM+0703' IOR=-1 /
&DEVC XYZ=  6.9 0 0.8 QUANTITY='GAUGE HEAT FLUX' ID='FM+0704' IOR=-1 /
&DEVC XYZ=  6.9 0 0.3 QUANTITY='GAUGE HEAT FLUX' ID='FM+0706' IOR=-1 /

&DEVC XB=31.5, 31.5,-1.5,1.5,-0.6,2.1 QUANTITY='VOLUME FLOW +' ID='VOLUME' /
         
&OBST XB= -0.20700E+02, -0.20100E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.50000E+00     SURF_ID='WALL' /
&OBST XB= -0.20100E+02, -0.19500E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.40000E+00     SURF_ID='WALL' /
&OBST XB= -0.19500E+02, -0.19000E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.30000E+00     SURF_ID='WALL' /
&OBST XB= -0.19000E+02, -0.18400E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.20000E+00     SURF_ID='WALL' /
&OBST XB= -0.18400E+02, -0.17800E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00, -0.10000E+00     SURF_ID='WALL' /
&OBST XB= -0.17800E+02, -0.17500E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00,  0.00000E+00     SURF_ID='WALL' /

TUNNEL - sol
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01, 0.15000E+01, -0.60000E+00,  0.0000E+00     SURF_ID='WALL' /

TUNNEL - parois
&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.00000E+00,  0.3000E+00     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.00000E+00,  0.3000E+00     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.13000E+01, 0.15000E+01,  0.30000E+00,  0.1000E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.13000E+01,  0.30000E+00,  0.1000E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.12000E+01, 0.15000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.12000E+01,  0.10000E+01,  0.1300E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.11000E+01, 0.15000E+01,  0.13000E+01,  0.1400E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.11000E+01,  0.13000E+01,  0.1400E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.10000E+01, 0.15000E+01,  0.14000E+01,  0.1500E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.10000E+01,  0.14000E+01,  0.1500E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.90000E+00, 0.15000E+01,  0.15000E+01,  0.1600E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.90000E+00,  0.15000E+01,  0.1600E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.80000E+00, 0.15000E+01,  0.16000E+01,  0.1700E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.80000E+00,  0.16000E+01,  0.1700E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.70000E+00, 0.15000E+01,  0.17000E+01,  0.1800E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.70000E+00,  0.17000E+01,  0.1800E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02,  0.50000E+00, 0.15000E+01,  0.18000E+01,  0.1900E+01     SURF_ID='INSULATION' /
&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01,-0.50000E+00,  0.18000E+01,  0.1900E+01     SURF_ID='INSULATION' /

&OBST XB= -0.17500E+02,  0.25400E+02, -0.15000E+01, 0.15000E+01,  0.19000E+01,  0.2100E+01     SURF_ID='INSULATION' /

EXTRACTEUR
&OBST XB= 2.54E+01 3.15E+01 -6.00E-01 -3.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 3.00E-01 6.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -7.00E-01 -6.00E-01 -6.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 6.00E-01 7.00E-01 -6.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -9.00E-01 -7.00E-01 -6.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 7.00E-01 9.00E-01 -6.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.00E+00 -9.00E-01 -6.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 9.00E-01 1.00E+00 -6.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.10E+00 -1.00E+00 -6.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.00E+00 1.10E+00 -6.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.20E+00 -1.10E+00 -6.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.10E+00 1.20E+00 -6.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.50E+00 -1.20E+00 -6.00E-01 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.20E+00 1.50E+00 -6.00E-01 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.20E+00 -1.10E+00 1.10E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.10E+00 1.20E+00 1.10E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.10E+00 -1.00E+00 1.30E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 1.00E+00 1.10E+00 1.30E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -1.00E+00 -9.00E-01 1.50E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 9.00E-01 1.00E+00 1.50E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -9.00E-01 -7.00E-01 1.60E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 7.00E-01 9.00E-01 1.60E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -7.00E-01 -6.00E-01 1.70E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 6.00E-01 7.00E-01 1.70E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -6.00E-01 -3.00E-01 1.80E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 3.00E-01 6.00E-01 1.80E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.54E+01 3.15E+01 -3.00E-01 3.00E-01 1.90E+00 2.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -9.00E-01 -8.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 8.00E-01 9.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -1.00E+00 -9.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 9.00E-01 1.00E+00 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -1.00E+00 -9.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 9.00E-01 1.00E+00 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 -9.00E-01 -8.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.55E+01 3.15E+01 8.00E-01 9.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -3.00E-01 -2.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 2.00E-01 3.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -6.00E-01 -5.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 5.00E-01 6.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -6.00E-01 -5.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 5.00E-01 6.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 -3.00E-01 -2.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.56E+01 3.15E+01 2.00E-01 3.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 -1.20E+00 -1.10E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 1.10E+00 1.20E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 -1.20E+00 -1.10E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.57E+01 3.15E+01 1.10E+00 1.20E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -2.00E-01 -1.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E-01 2.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -1.10E+00 -1.00E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E+00 1.10E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -1.10E+00 -1.00E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E+00 1.10E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 -2.00E-01 -1.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.58E+01 3.15E+01 1.00E-01 2.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 -1.00E-01 0.00E+00 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 0.00E+00 1.00E-01 -6.00E-01 -5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 -1.00E-01 0.00E+00 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.59E+01 3.15E+01 0.00E+00 1.00E-01 1.80E+00 1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -5.00E-01 -4.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 4.00E-01 5.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -7.00E-01 -6.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 6.00E-01 7.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -1.20E+00 -1.10E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 1.10E+00 1.20E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -1.20E+00 -1.10E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 1.10E+00 1.20E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -7.00E-01 -6.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 6.00E-01 7.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 -5.00E-01 -4.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.60E+01 3.15E+01 4.00E-01 5.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 -1.00E+00 -9.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 9.00E-01 1.00E+00 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 -1.00E+00 -9.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.61E+01 3.15E+01 9.00E-01 1.00E+00 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -8.00E-01 -7.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 7.00E-01 8.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -9.00E-01 -8.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 8.00E-01 9.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -1.20E+00 -1.10E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 1.10E+00 1.20E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -1.20E+00 -1.10E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 1.10E+00 1.20E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -9.00E-01 -8.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 8.00E-01 9.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 -8.00E-01 -7.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.62E+01 3.15E+01 7.00E-01 8.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 -1.10E+00 -1.00E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 1.00E+00 1.10E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 -1.10E+00 -1.00E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.63E+01 3.15E+01 1.00E+00 1.10E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -4.00E-01 -3.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 3.00E-01 4.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -1.20E+00 -1.10E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 1.10E+00 1.20E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 -4.00E-01 -3.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.64E+01 3.15E+01 3.00E-01 4.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 -6.00E-01 -5.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 5.00E-01 6.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 -6.00E-01 -5.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.65E+01 3.15E+01 5.00E-01 6.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 -3.00E-01 -2.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 2.00E-01 3.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 -3.00E-01 -2.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.66E+01 3.15E+01 2.00E-01 3.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.00E+00 -9.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 9.00E-01 1.00E+00 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.10E+00 -1.00E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 1.00E+00 1.10E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.10E+00 -1.00E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 1.00E+00 1.10E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 -1.00E+00 -9.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.67E+01 3.15E+01 9.00E-01 1.00E+00 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -2.00E-01 -1.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 1.00E-01 2.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -7.00E-01 -6.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 6.00E-01 7.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -7.00E-01 -6.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 6.00E-01 7.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 -2.00E-01 -1.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.68E+01 3.15E+01 1.00E-01 2.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -1.00E-01 0.00E+00 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 0.00E+00 1.00E-01 -5.00E-01 -4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -9.00E-01 -8.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 8.00E-01 9.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -9.00E-01 -8.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 8.00E-01 9.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 -1.00E-01 0.00E+00 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.69E+01 3.15E+01 0.00E+00 1.00E-01 1.70E+00 1.80E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -5.00E-01 -4.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 4.00E-01 5.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -8.00E-01 -7.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 7.00E-01 8.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -1.10E+00 -1.00E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 1.00E+00 1.10E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -1.10E+00 -1.00E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 1.00E+00 1.10E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -8.00E-01 -7.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 7.00E-01 8.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 -5.00E-01 -4.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.70E+01 3.15E+01 4.00E-01 5.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.00E+00 -9.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 9.00E-01 1.00E+00 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.10E+00 -1.00E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 1.00E+00 1.10E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.10E+00 -1.00E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 1.00E+00 1.10E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 -1.00E+00 -9.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.72E+01 3.15E+01 9.00E-01 1.00E+00 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 -4.00E-01 -3.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 3.00E-01 4.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 -4.00E-01 -3.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.73E+01 3.15E+01 3.00E-01 4.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -6.00E-01 -5.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 5.00E-01 6.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -1.10E+00 -1.00E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 1.00E+00 1.10E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 -6.00E-01 -5.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.74E+01 3.15E+01 5.00E-01 6.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 -9.00E-01 -8.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 8.00E-01 9.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 -9.00E-01 -8.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.75E+01 3.15E+01 8.00E-01 9.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -3.00E-01 -2.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 2.00E-01 3.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -7.00E-01 -6.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 6.00E-01 7.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -1.00E+00 -9.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 9.00E-01 1.00E+00 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -1.00E+00 -9.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 9.00E-01 1.00E+00 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -7.00E-01 -6.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 6.00E-01 7.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 -3.00E-01 -2.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.76E+01 3.15E+01 2.00E-01 3.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 -8.00E-01 -7.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 7.00E-01 8.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 -8.00E-01 -7.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.77E+01 3.15E+01 7.00E-01 8.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 -2.00E-01 -1.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 1.00E-01 2.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 -2.00E-01 -1.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.78E+01 3.15E+01 1.00E-01 2.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -1.00E-01 0.00E+00 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 0.00E+00 1.00E-01 -4.00E-01 -3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -5.00E-01 -4.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 4.00E-01 5.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -5.00E-01 -4.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 4.00E-01 5.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 -1.00E-01 0.00E+00 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.79E+01 3.15E+01 0.00E+00 1.00E-01 1.60E+00 1.70E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 -1.00E+00 -9.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 9.00E-01 1.00E+00 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 -1.00E+00 -9.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.80E+01 3.15E+01 9.00E-01 1.00E+00 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 -9.00E-01 -8.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 8.00E-01 9.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 -9.00E-01 -8.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.81E+01 3.15E+01 8.00E-01 9.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -6.00E-01 -5.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 5.00E-01 6.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -1.00E+00 -9.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 9.00E-01 1.00E+00 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -1.00E+00 -9.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 9.00E-01 1.00E+00 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 -6.00E-01 -5.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.82E+01 3.15E+01 5.00E-01 6.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -4.00E-01 -3.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 3.00E-01 4.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -8.00E-01 -7.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 7.00E-01 8.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -8.00E-01 -7.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 7.00E-01 8.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 -4.00E-01 -3.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.83E+01 3.15E+01 3.00E-01 4.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -7.00E-01 -6.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 6.00E-01 7.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -1.00E+00 -9.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -1.00E+00 -9.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 9.00E-01 1.00E+00 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 -7.00E-01 -6.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.84E+01 3.15E+01 6.00E-01 7.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.85E+01 3.15E+01 -1.00E+00 -9.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -3.00E-01 -2.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 2.00E-01 3.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -9.00E-01 -8.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 8.00E-01 9.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -9.00E-01 -8.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 8.00E-01 9.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 -3.00E-01 -2.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.86E+01 3.15E+01 2.00E-01 3.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -2.00E-01 -1.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 1.00E-01 2.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -5.00E-01 -4.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 4.00E-01 5.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -5.00E-01 -4.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 4.00E-01 5.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 -2.00E-01 -1.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.88E+01 3.15E+01 1.00E-01 2.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -1.00E-01 0.00E+00 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 0.00E+00 1.00E-01 -3.00E-01 -2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -8.00E-01 -7.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 7.00E-01 8.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -9.00E-01 -8.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 8.00E-01 9.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -9.00E-01 -8.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 8.00E-01 9.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -8.00E-01 -7.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 7.00E-01 8.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 -1.00E-01 0.00E+00 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.89E+01 3.15E+01 0.00E+00 1.00E-01 1.50E+00 1.60E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -6.00E-01 -5.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 5.00E-01 6.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -7.00E-01 -6.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 6.00E-01 7.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -7.00E-01 -6.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 6.00E-01 7.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 -6.00E-01 -5.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.91E+01 3.15E+01 5.00E-01 6.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -4.00E-01 -3.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 3.00E-01 4.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -9.00E-01 -8.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 8.00E-01 9.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -9.00E-01 -8.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 8.00E-01 9.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 -4.00E-01 -3.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.92E+01 3.15E+01 3.00E-01 4.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 -9.00E-01 -8.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 8.00E-01 9.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 -9.00E-01 -8.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.94E+01 3.15E+01 8.00E-01 9.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -8.00E-01 -7.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 7.00E-01 8.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -9.00E-01 -8.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 8.00E-01 9.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 -8.00E-01 -7.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.95E+01 3.15E+01 7.00E-01 8.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -3.00E-01 -2.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 2.00E-01 3.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -5.00E-01 -4.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 4.00E-01 5.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -5.00E-01 -4.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 4.00E-01 5.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 -3.00E-01 -2.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.96E+01 3.15E+01 2.00E-01 3.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -2.00E-01 -1.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 1.00E-01 2.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -6.00E-01 -5.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 5.00E-01 6.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -7.00E-01 -6.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 6.00E-01 7.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -7.00E-01 -6.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 6.00E-01 7.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -6.00E-01 -5.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 5.00E-01 6.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 -2.00E-01 -1.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.98E+01 3.15E+01 1.00E-01 2.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 -8.00E-01 -7.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 7.00E-01 8.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 -8.00E-01 -7.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 2.99E+01 3.15E+01 7.00E-01 8.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 -1.00E-01 0.00E+00 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 0.00E+00 1.00E-01 -2.00E-01 -1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 -1.00E-01 0.00E+00 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.00E+01 3.15E+01 0.00E+00 1.00E-01 1.40E+00 1.50E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -4.00E-01 -3.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 3.00E-01 4.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -8.00E-01 -7.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 7.00E-01 8.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -8.00E-01 -7.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 7.00E-01 8.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 -4.00E-01 -3.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.02E+01 3.15E+01 3.00E-01 4.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 -7.00E-01 -6.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 6.00E-01 7.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 -7.00E-01 -6.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.03E+01 3.15E+01 6.00E-01 7.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 -8.00E-01 -7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 7.00E-01 8.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 -8.00E-01 -7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.04E+01 3.15E+01 7.00E-01 8.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -5.00E-01 -4.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 4.00E-01 5.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -8.00E-01 -7.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 7.00E-01 8.00E-01 6.00E-01 7.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 -5.00E-01 -4.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.05E+01 3.15E+01 4.00E-01 5.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -3.00E-01 -2.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 2.00E-01 3.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -6.00E-01 -5.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 5.00E-01 6.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -6.00E-01 -5.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 5.00E-01 6.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 -3.00E-01 -2.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.06E+01 3.15E+01 2.00E-01 3.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -2.00E-01 -1.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 1.00E-01 2.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -7.00E-01 -6.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 6.00E-01 7.00E-01 3.00E-01 4.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -7.00E-01 -6.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 6.00E-01 7.00E-01 9.00E-01 1.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 -2.00E-01 -1.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.08E+01 3.15E+01 1.00E-01 2.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -1.00E-01 0.00E+00 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 0.00E+00 1.00E-01 -1.00E-01 0.00E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -4.00E-01 -3.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 3.00E-01 4.00E-01 0.00E+00 1.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -4.00E-01 -3.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 3.00E-01 4.00E-01 1.20E+00 1.30E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 -1.00E-01 0.00E+00 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.10E+01 3.15E+01 0.00E+00 1.00E-01 1.30E+00 1.40E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -6.00E-01 -5.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 5.00E-01 6.00E-01 2.00E-01 3.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -7.00E-01 -6.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 6.00E-01 7.00E-01 4.00E-01 5.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -7.00E-01 -6.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 6.00E-01 7.00E-01 8.00E-01 9.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 -6.00E-01 -5.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.12E+01 3.15E+01 5.00E-01 6.00E-01 1.00E+00 1.10E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 -5.00E-01 -4.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 4.00E-01 5.00E-01 1.00E-01 2.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 -5.00E-01 -4.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.13E+01 3.15E+01 4.00E-01 5.00E-01 1.10E+00 1.20E+00 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 -7.00E-01 -6.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 6.00E-01 7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 -7.00E-01 -6.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.14E+01 3.15E+01 6.00E-01 7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 -7.00E-01 -6.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 6.00E-01 7.00E-01 5.00E-01 6.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 -7.00E-01 -6.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 
&OBST XB= 3.15E+01 3.16E+01 6.00E-01 7.00E-01 7.00E-01 8.00E-01 SURF_ID='INSULATION' / 

&OBST XB=-7.10E+00 -6.90E+00 -0.10E+00  0.10E+00 0.00E+00  1.90E+00 SURF_ID='INSULATION' / 
&OBST XB= 6.90E+00  7.10E+00 -0.10E+00  0.10E+00 0.00E+00  1.90E+00 SURF_ID='INSULATION' /
 

&TAIL/ 
